
Version,
  8.8;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {9456be68-e4b9-4955-ac8f-87a8d0117d93}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  shapeH,                                 !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  overhang-storey-0-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 2.5785,              !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 2.5785,               !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 2.5785,               !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 2.5785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 2.5785,              !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 2.5785,              !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 2.5785,              !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 2.5785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 2.5785,              !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 2.5785,               !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 2.5785,               !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 2.5785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 2.5785,               !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 2.5785,              !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 2.5785,              !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 2.5785;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 2.5785,               !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 2.5785,               !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 2.5785,               !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 2.5785;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 2.5785,               !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 2.5785,             !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 2.5785,             !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 2.5785;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 2.5785,             !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 2.5785,             !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 2.5785,             !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 2.5785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 2.5785,             !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 2.5785,             !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 2.5785,             !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 2.5785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 2.5785,             !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 2.5785,             !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 2.5785,             !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 2.5785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 2.5785,             !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 2.5785,             !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 2.5785,             !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 2.5785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 2.5785,             !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 2.5785,              !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 2.5785,             !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 2.5785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-0-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 2.5785,             !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 2.5785,              !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 2.5785,              !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 2.5785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 8.2785,              !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 8.2785,               !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 8.2785,               !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 8.2785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 8.2785,              !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 8.2785,              !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 8.2785,              !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 8.2785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 8.2785,              !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 8.2785,               !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 8.2785,               !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 8.2785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 8.2785,               !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 8.2785,              !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 8.2785,              !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 8.2785;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 8.2785,               !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 8.2785,               !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 8.2785,               !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 8.2785;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 8.2785,               !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 8.2785,             !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 8.2785,             !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 8.2785;               !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 8.2785,             !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 8.2785,             !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 8.2785,             !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 8.2785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 8.2785,             !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 8.2785,             !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 8.2785,             !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 8.2785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 8.2785,             !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 8.2785,             !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 8.2785,             !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 8.2785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 8.2785,             !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 8.2785,             !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 8.2785,             !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 8.2785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 8.2785,             !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 8.2785,              !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 8.2785,             !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 8.2785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-1-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 8.2785,             !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 8.2785,              !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 8.2785,              !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 8.2785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 13.9785,             !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 13.9785,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 13.9785,              !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 13.9785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 13.9785,             !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 13.9785,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 13.9785,             !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 13.9785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 13.9785,             !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 13.9785,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 13.9785,              !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 13.9785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 13.9785,              !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 13.9785,             !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 13.9785,             !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 13.9785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 13.9785,              !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 13.9785,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 13.9785,              !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 13.9785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 13.9785,              !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 13.9785,            !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 13.9785,            !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 13.9785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 13.9785,            !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 13.9785,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 13.9785,            !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 13.9785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 13.9785,            !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 13.9785,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 13.9785,            !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 13.9785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 13.9785,            !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 13.9785,            !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 13.9785,            !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 13.9785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 13.9785,            !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 13.9785,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 13.9785,            !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 13.9785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 13.9785,            !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 13.9785,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 13.9785,            !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 13.9785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-2-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 13.9785,            !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 13.9785,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 13.9785,             !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 13.9785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 19.6785,             !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 19.6785,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 19.6785,              !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 19.6785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 19.6785,             !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 19.6785,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 19.6785,             !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 19.6785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 19.6785,             !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 19.6785,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 19.6785,              !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 19.6785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 19.6785,              !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 19.6785,             !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 19.6785,             !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 19.6785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 19.6785,              !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 19.6785,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 19.6785,              !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 19.6785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 19.6785,              !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 19.6785,            !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 19.6785,            !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 19.6785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 19.6785,            !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 19.6785,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 19.6785,            !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 19.6785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 19.6785,            !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 19.6785,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 19.6785,            !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 19.6785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 19.6785,            !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 19.6785,            !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 19.6785,            !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 19.6785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 19.6785,            !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 19.6785,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 19.6785,            !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 19.6785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 19.6785,            !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 19.6785,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 19.6785,            !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 19.6785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-3-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 19.6785,            !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 19.6785,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 19.6785,             !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 19.6785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 25.3785,             !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 25.3785,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 25.3785,              !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 25.3785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 25.3785,             !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 25.3785,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 25.3785,             !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 25.3785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 25.3785,             !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 25.3785,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 25.3785,              !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 25.3785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 25.3785,              !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 25.3785,             !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 25.3785,             !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 25.3785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 25.3785,              !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 25.3785,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 25.3785,              !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 25.3785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 25.3785,              !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 25.3785,            !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 25.3785,            !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 25.3785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 25.3785,            !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 25.3785,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 25.3785,            !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 25.3785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 25.3785,            !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 25.3785,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 25.3785,            !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 25.3785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 25.3785,            !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 25.3785,            !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 25.3785,            !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 25.3785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 25.3785,            !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 25.3785,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 25.3785,            !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 25.3785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 25.3785,            !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 25.3785,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 25.3785,            !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 25.3785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-4-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 25.3785,            !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 25.3785,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 25.3785,             !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 25.3785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 31.0785,             !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 31.0785,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 31.0785,              !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 31.0785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 31.0785,             !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 31.0785,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 31.0785,             !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 31.0785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 31.0785,             !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 31.0785,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 31.0785,              !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 31.0785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 31.0785,              !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 31.0785,             !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 31.0785,             !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 31.0785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 31.0785,              !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 31.0785,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 31.0785,              !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 31.0785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 31.0785,              !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 31.0785,            !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 31.0785,            !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 31.0785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 31.0785,            !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 31.0785,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 31.0785,            !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 31.0785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 31.0785,            !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 31.0785,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 31.0785,            !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 31.0785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 31.0785,            !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 31.0785,            !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 31.0785,            !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 31.0785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 31.0785,            !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 31.0785,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 31.0785,            !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 31.0785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 31.0785,            !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 31.0785,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 31.0785,            !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 31.0785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-5-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 31.0785,            !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 31.0785,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 31.0785,             !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 31.0785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 36.7785,             !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 36.7785,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 36.7785,              !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 36.7785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 36.7785,             !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 36.7785,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 36.7785,             !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 36.7785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 36.7785,             !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 36.7785,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 36.7785,              !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 36.7785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 36.7785,              !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 36.7785,             !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 36.7785,             !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 36.7785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 36.7785,              !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 36.7785,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 36.7785,              !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 36.7785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 36.7785,              !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 36.7785,            !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 36.7785,            !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 36.7785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 36.7785,            !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 36.7785,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 36.7785,            !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 36.7785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 36.7785,            !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 36.7785,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 36.7785,            !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 36.7785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 36.7785,            !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 36.7785,            !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 36.7785,            !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 36.7785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 36.7785,            !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 36.7785,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 36.7785,            !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 36.7785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 36.7785,            !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 36.7785,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 36.7785,            !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 36.7785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-6-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 36.7785,            !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 36.7785,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 36.7785,             !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 36.7785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-1,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.2625, -58.6602, 42.4785,             !- X,Y,Z Vertex 1 {m}
  1.7709, -82.1929, 42.4785,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 42.4785,              !- X,Y,Z Vertex 3 {m}
  -6.1422, -58.2301, 42.4785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-10,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.5319, -80.2988, 42.4785,             !- X,Y,Z Vertex 1 {m}
  13.6394, -80.2576, 42.4785,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 42.4785,             !- X,Y,Z Vertex 3 {m}
  13.1019, -79.1785, 42.4785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-11,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.8882, -77.5415, 42.4785,             !- X,Y,Z Vertex 1 {m}
  4.8548, -54.0087, 42.4785,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 42.4785,              !- X,Y,Z Vertex 3 {m}
  12.7679, -77.9715, 42.4785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-12,             !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.4133, -52.3254, 42.4785,              !- X,Y,Z Vertex 1 {m}
  -6.5745, -55.7755, 42.4785,             !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 42.4785,             !- X,Y,Z Vertex 3 {m}
  2.8434, -53.4457, 42.4785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-2,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.7732, -84.0449, 42.4785,              !- X,Y,Z Vertex 1 {m}
  3.8807, -84.0036, 42.4785,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 42.4785,              !- X,Y,Z Vertex 3 {m}
  3.3432, -82.9246, 42.4785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-3,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.7356, -84.3532, 42.4785,              !- X,Y,Z Vertex 1 {m}
  10.8232, -105.4222, 42.4785,            !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 42.4785,            !- X,Y,Z Vertex 3 {m}
  3.8559, -83.9231, 42.4785;              !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-4,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9081, -104.9158, 42.4785,            !- X,Y,Z Vertex 1 {m}
  11.8007, -104.9571, 42.4785,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 42.4785,            !- X,Y,Z Vertex 3 {m}
  12.3382, -106.0361, 42.4785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-5,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5518, -107.6731, 42.4785,            !- X,Y,Z Vertex 1 {m}
  20.5852, -131.2059, 42.4785,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 42.4785,            !- X,Y,Z Vertex 3 {m}
  12.6721, -107.2431, 42.4785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-6,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.0267, -132.8893, 42.4785,            !- X,Y,Z Vertex 1 {m}
  32.0145, -129.4391, 42.4785,            !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 42.4785,            !- X,Y,Z Vertex 3 {m}
  22.5966, -131.769, 42.4785;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-7,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.7025, -126.5545, 42.4785,            !- X,Y,Z Vertex 1 {m}
  23.6692, -103.0217, 42.4785,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 42.4785,            !- X,Y,Z Vertex 3 {m}
  31.5822, -126.9845, 42.4785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-8,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.6668, -101.1698, 42.4785,            !- X,Y,Z Vertex 1 {m}
  21.5593, -101.211, 42.4785,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 42.4785,            !- X,Y,Z Vertex 3 {m}
  22.0968, -102.2901, 42.4785;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang-storey-7-space-9,              !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7044, -100.8615, 42.4785,            !- X,Y,Z Vertex 1 {m}
  14.6168, -79.7924, 42.4785,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 42.4785,             !- X,Y,Z Vertex 3 {m}
  21.5841, -101.2915, 42.4785;            !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 1,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 0,                    !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 0,                    !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 2.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 2.7,                            !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 2.7,                 !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 0,                   !- X,Y,Z Vertex 3 {m}
  0, -60, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 8.4,                  !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 8.4,                  !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 5.7,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 8.4,                  !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 8.4,                 !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 5.7,                 !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 8.4,                   !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 8.4,                  !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 5.7,                  !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 5.7;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 8.4,                            !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 8.4,                 !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 5.7,                 !- X,Y,Z Vertex 3 {m}
  0, -60, 5.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 8.4,                  !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 8.4,                  !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 5.7,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 8.4,                !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 8.4,                !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 5.7,                !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 8.4,                 !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 8.4,                !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 5.7,                !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 8.4,                !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 8.4,                !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 5.7,                !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 8.4,                  !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 8.4,                 !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 5.7,                 !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 8.4,                 !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 8.4,                 !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 5.7,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 8.4,                !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 8.4,                !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 5.7,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 8.4,                   !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 8.4,                 !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 5.7,                 !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 5.7;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 14.1,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 14.1,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 11.4,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 14.1,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 14.1,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 11.4,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 14.1,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 14.1,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 11.4,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 11.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 14.1,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 14.1,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 11.4,                !- X,Y,Z Vertex 3 {m}
  0, -60, 11.4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 14.1,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 14.1,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 11.4,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 14.1,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 14.1,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 11.4,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 14.1,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 14.1,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 11.4,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 14.1,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 14.1,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 11.4,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 14.1,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 14.1,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 11.4,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 14.1,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 14.1,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 11.4,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 14.1,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 14.1,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 11.4,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 14.1,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 14.1,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 11.4,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 11.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 19.8,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 19.8,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 17.1,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 19.8,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 19.8,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 17.1,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 19.8,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 19.8,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 17.1,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 17.1;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 19.8,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 19.8,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 17.1,                !- X,Y,Z Vertex 3 {m}
  0, -60, 17.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 19.8,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 19.8,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 17.1,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 19.8,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 19.8,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 17.1,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 17.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 19.8,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 19.8,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 17.1,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 17.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 19.8,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 19.8,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 17.1,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 17.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 19.8,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 19.8,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 17.1,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 19.8,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 19.8,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 17.1,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 17.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 19.8,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 19.8,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 17.1,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 17.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 19.8,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 19.8,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 17.1,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 17.1;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 25.5,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 25.5,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 22.8,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 22.8;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 25.5,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 25.5,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 22.8,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 22.8;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 25.5,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 25.5,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 22.8,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 22.8;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 25.5,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 25.5,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 22.8,                !- X,Y,Z Vertex 3 {m}
  0, -60, 22.8;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 25.5,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 25.5,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 22.8,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 22.8;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 25.5,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 25.5,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 22.8,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 22.8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 25.5,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 25.5,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 22.8,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 22.8;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 25.5,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 25.5,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 22.8,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 22.8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 25.5,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 25.5,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 22.8,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 22.8;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 25.5,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 25.5,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 22.8,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 22.8;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 25.5,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 25.5,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 22.8,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 22.8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-5-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-5-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 25.5,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 25.5,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 22.8,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 22.8;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 31.2,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 31.2,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 28.5,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 28.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 31.2,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 31.2,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 28.5,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 28.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 31.2,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 31.2,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 28.5,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 28.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 31.2,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 31.2,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 28.5,                !- X,Y,Z Vertex 3 {m}
  0, -60, 28.5;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 31.2,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 31.2,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 28.5,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 28.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 31.2,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 31.2,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 28.5,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 28.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 31.2,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 31.2,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 28.5,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 28.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 31.2,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 31.2,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 28.5,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 28.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 31.2,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 31.2,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 28.5,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 28.5;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 31.2,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 31.2,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 28.5,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 28.5;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 31.2,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 31.2,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 28.5,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 28.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-6-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-6-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 31.2,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 31.2,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 28.5,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 28.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 36.9,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 36.9,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 34.2,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 34.2;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 36.9,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 36.9,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 34.2,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 34.2;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 36.9,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 36.9,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 34.2,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 34.2;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 36.9,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 36.9,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 34.2,                !- X,Y,Z Vertex 3 {m}
  0, -60, 34.2;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 36.9,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 36.9,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 34.2,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 34.2;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 36.9,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 36.9,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 34.2,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 34.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 36.9,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 36.9,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 34.2,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 34.2;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 36.9,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 36.9,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 34.2,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 34.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 36.9,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 36.9,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 34.2,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 34.2;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 36.9,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 36.9,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 34.2,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 34.2;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 36.9,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 36.9,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 34.2,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 34.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-7-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-7-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 36.9,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 36.9,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 34.2,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 34.2;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 42.6,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 42.6,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 39.9,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 39.9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 42.6,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 42.6,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 39.9,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 39.9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 42.6,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 42.6,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 39.9,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 39.9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 42.6,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 42.6,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 39.9,                !- X,Y,Z Vertex 3 {m}
  0, -60, 39.9;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 42.6,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 42.6,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 39.9,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 39.9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 42.6,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 42.6,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 39.9,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 39.9;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 42.6,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 42.6,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 39.9,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 39.9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 42.6,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 42.6,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 39.9,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 39.9;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 42.6,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 42.6,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 39.9,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 39.9;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 42.6,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 42.6,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 39.9,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 39.9;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 42.6,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 42.6,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 39.9,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 39.9;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-8-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-8-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 42.6,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 42.6,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 39.9,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 39.9;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 2.7,                 !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 0,                   !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 0,                    !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 2.7;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-3,                           !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-1,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1422, -58.2301, 2.5785,              !- X,Y,Z Vertex 1 {m}
  -6.1422, -58.2301, 0.1215,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 0.1215,               !- X,Y,Z Vertex 3 {m}
  2.8911, -81.7629, 2.5785;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-1,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 0,                   !- X,Y,Z Vertex 1 {m}
  0, -60, 0,                              !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 0,                    !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 1,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 0,                              !- X,Y,Z Vertex 1 {m}
  0, -60, 2.7,                            !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 0;                    !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 10,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-10, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 10,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 0,                    !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 0,                   !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 2.7,                 !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 2.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 10,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 2.7,                   !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 2.7,                 !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 0,                   !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-10,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 10,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0965, -79.1806, 2.7,                 !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 0,                   !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 0,                   !- X,Y,Z Vertex 3 {m}
  13.2146, -79.1353, 2.7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-39,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-10,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1019, -79.1785, 2.5785,              !- X,Y,Z Vertex 1 {m}
  13.1019, -79.1785, 0.1215,              !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 0.1215,              !- X,Y,Z Vertex 3 {m}
  13.2093, -79.1373, 2.5785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-10,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 10,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0965, -79.1806, 0,                   !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 0,                     !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 0,                    !- X,Y,Z Vertex 3 {m}
  13.2146, -79.1353, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-10,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 10,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 0,                     !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 2.7,                   !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 0;                    !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 11,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 11,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 2.7,                  !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 2.7,                 !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 0,                   !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-11, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 11,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 0,                     !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 0,                    !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 2.7,                  !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 2.7;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-11,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 11,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2146, -79.1353, 2.7,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 0,                   !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 0,                    !- X,Y,Z Vertex 3 {m}
  3.2878, -53.2751, 2.7;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-43,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-11,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7679, -77.9715, 2.5785,              !- X,Y,Z Vertex 1 {m}
  12.7679, -77.9715, 0.1215,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 0.1215,               !- X,Y,Z Vertex 3 {m}
  3.7345, -54.4388, 2.5785;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-11,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 11,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2146, -79.1353, 0,                   !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 0,                    !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 0,                     !- X,Y,Z Vertex 3 {m}
  3.2878, -53.2751, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-11,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 11,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 0,                    !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 2.7,                  !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 2.7,                   !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 0;                     !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 12,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 12,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 2.7,                   !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 2.7,                  !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 0,                    !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-12, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 12,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 0,                              !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 0,                   !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 2.7,                 !- X,Y,Z Vertex 3 {m}
  0, -60, 2.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-12,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 12,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2878, -53.2751, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 0,                    !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 0,                   !- X,Y,Z Vertex 3 {m}
  -6.5889, -57.0664, 2.7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-47,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-12,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8434, -53.4457, 2.5785,               !- X,Y,Z Vertex 1 {m}
  2.8434, -53.4457, 0.1215,               !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 0.1215,              !- X,Y,Z Vertex 3 {m}
  -6.1445, -56.8958, 2.5785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-12,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 12,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2878, -53.2751, 0,                    !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 0,                     !- X,Y,Z Vertex 2 {m}
  0, -60, 0,                              !- X,Y,Z Vertex 3 {m}
  -6.5889, -57.0664, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-12,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 12,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 0,                     !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 2.7,                   !- X,Y,Z Vertex 2 {m}
  0, -60, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, -60, 0;                              !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 13,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  slab-floor-0,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 13,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 0,                     !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 0,                    !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 0,                     !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 0,                  !- X,Y,Z Vertex 4 {m}
  19.1686, -108.877, 0,                   !- X,Y,Z Vertex 5 {m}
  25.44, -125.2146, 0,                    !- X,Y,Z Vertex 6 {m}
  25.0858, -125.3506, 0,                  !- X,Y,Z Vertex 7 {m}
  18.8143, -109.013, 0,                   !- X,Y,Z Vertex 8 {m}
  18.9324, -108.9676, 0,                  !- X,Y,Z Vertex 9 {m}
  6.3895, -76.2923, 0,                    !- X,Y,Z Vertex 10 {m}
  6.2714, -76.3377, 0,                    !- X,Y,Z Vertex 11 {m}
  0, -60, 0;                              !- X,Y,Z Vertex 12 {m}

Zone,
  Floor: 1 Zone: 2,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 2.7,                  !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 0,                    !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 0,                    !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 0,                    !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 2.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 2,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 0,                    !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 0,                    !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 2.7;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-7,                           !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-2,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3432, -82.9246, 2.5785,               !- X,Y,Z Vertex 1 {m}
  3.3432, -82.9246, 0.1215,               !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 0.1215,               !- X,Y,Z Vertex 3 {m}
  3.4506, -82.8833, 2.5785;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-2,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 2,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 0,                    !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 0,                    !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 0,                    !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 2,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 0,                    !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 2.7,                  !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 0;                    !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 3,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 2.7,                  !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 0,                    !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 0,                  !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 0,                  !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 2.7,                !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 2.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 3,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 2.7,                  !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 0,                    !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 0,                  !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 2.7;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-11,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-3,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.8559, -83.9231, 2.5785,               !- X,Y,Z Vertex 1 {m}
  3.8559, -83.9231, 0.1215,               !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 0.1215,             !- X,Y,Z Vertex 3 {m}
  11.9435, -104.9922, 2.5785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-3,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 3,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 0,                    !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 0,                    !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 0,                  !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 3,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 0,                    !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 2.7,                  !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 2.7,                !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 0;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 4,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 4,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 2.7,                !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 2.7,                !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 0,                  !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 4,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 0,                   !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 0,                  !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 2.7,                !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 2.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 4,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 2.7,                !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 0,                  !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 0,                  !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 2.7;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-15,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-4,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3382, -106.0361, 2.5785,             !- X,Y,Z Vertex 1 {m}
  12.3382, -106.0361, 0.1215,             !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 0.1215,             !- X,Y,Z Vertex 3 {m}
  12.2307, -106.0773, 2.5785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-4,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 4,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 0,                  !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 0,                  !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 0,                   !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 4,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 0,                  !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 2.7,                !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 2.7,                 !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 0;                   !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 5,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 2.7,                 !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 2.7,                !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 0,                  !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 0,                  !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 0,                  !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 2.7,                !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 2.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2254, -106.0794, 2.7,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 0,                  !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 0,                  !- X,Y,Z Vertex 3 {m}
  22.1522, -131.9396, 2.7;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-19,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-5,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6721, -107.2431, 2.5785,             !- X,Y,Z Vertex 1 {m}
  12.6721, -107.2431, 0.1215,             !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 0.1215,             !- X,Y,Z Vertex 3 {m}
  21.7055, -130.7759, 2.5785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-5,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2254, -106.0794, 0,                  !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 0,                   !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 0,                  !- X,Y,Z Vertex 3 {m}
  22.1522, -131.9396, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 0,                    !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 2.7,                  !- X,Y,Z Vertex 2 {m}
  0, -60, 2.7,                            !- X,Y,Z Vertex 3 {m}
  0, -60, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-10,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 0,                    !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 2.7,                  !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 2.7,                   !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-11,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 0,                     !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 2.7,                   !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-12,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 0,                              !- X,Y,Z Vertex 1 {m}
  0, -60, 2.7,                            !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 2.7,                   !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 0,                    !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 2.7,                  !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-3,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 0,                  !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 2.7,                !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 2.7,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-4,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 0,                   !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 2.7,                 !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 2.7,                !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-6,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 0,                    !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 2.7,                  !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 2.7,                !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-7,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 0,                   !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 2.7,                 !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 2.7,                  !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-8,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 0,                  !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 2.7,                !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 2.7,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 5,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-9,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 0,                     !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 2.7,                   !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 2.7,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 0;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 6,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 6,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 2.7,                !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 2.7,                !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 0,                  !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 6,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 0,                    !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 0,                   !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 2.7,                 !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 2.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 6,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1522, -131.9396, 2.7,                !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 0,                  !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 0,                   !- X,Y,Z Vertex 3 {m}
  32.029, -128.1482, 2.7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-23,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-6,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5966, -131.769, 2.5785,              !- X,Y,Z Vertex 1 {m}
  22.5966, -131.769, 0.1215,              !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 0.1215,             !- X,Y,Z Vertex 3 {m}
  31.5845, -128.3188, 2.5785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-6,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 6,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1522, -131.9396, 0,                  !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 0,                  !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 0,                    !- X,Y,Z Vertex 3 {m}
  32.029, -128.1482, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 6,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 0,                  !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 2.7,                !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 2.7,                  !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 0;                    !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 7,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 7,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 2.7,                  !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 2.7,                 !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 0,                   !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 7,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 0,                   !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 0,                   !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 2.7,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 2.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 7,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.029, -128.1482, 2.7,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 0,                   !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 0,                   !- X,Y,Z Vertex 3 {m}
  22.1022, -102.288, 2.7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-27,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-7,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5822, -126.9845, 2.5785,             !- X,Y,Z Vertex 1 {m}
  31.5822, -126.9845, 0.1215,             !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 0.1215,             !- X,Y,Z Vertex 3 {m}
  22.5489, -103.4518, 2.5785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-7,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 7,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.029, -128.1482, 0,                   !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 0,                    !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 0,                   !- X,Y,Z Vertex 3 {m}
  22.1022, -102.288, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 7,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 0,                    !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 2.7,                  !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 2.7,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 0;                   !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 8,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 8,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 2.7,                 !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 2.7,                 !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 0,                   !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 8,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 0,                  !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 0,                  !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 2.7,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 2.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 8,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1022, -102.288, 2.7,                 !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 0,                   !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 0,                  !- X,Y,Z Vertex 3 {m}
  21.9841, -102.3334, 2.7;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-31,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-8,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0968, -102.2901, 2.5785,             !- X,Y,Z Vertex 1 {m}
  22.0968, -102.2901, 0.1215,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 0.1215,             !- X,Y,Z Vertex 3 {m}
  21.9894, -102.3313, 2.5785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-8,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 8,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1022, -102.288, 0,                   !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 0,                   !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 0,                  !- X,Y,Z Vertex 3 {m}
  21.9841, -102.3334, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 8,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 0,                   !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 2.7,                 !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 2.7,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 0;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 1 Zone: 9,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 9,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 2.7,                !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 2.7,                !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 0,                  !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-1-space-9, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 9,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-1-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 0,                     !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 0,                   !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 2.7,                 !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 2.7;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-1-space-9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 9,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9841, -102.3334, 2.7,                !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 0,                  !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 0,                   !- X,Y,Z Vertex 3 {m}
  13.0965, -79.1806, 2.7;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-35,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-1-space-9,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.5841, -101.2915, 2.5785,             !- X,Y,Z Vertex 1 {m}
  21.5841, -101.2915, 0.1215,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 0.1215,              !- X,Y,Z Vertex 3 {m}
  13.4965, -80.2225, 2.5785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-1-space-9,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 9,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9841, -102.3334, 0,                  !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 0,                  !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 0,                     !- X,Y,Z Vertex 3 {m}
  13.0965, -79.1806, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-1-space-9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 1 Zone: 9,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-1-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 0,                  !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 2.7,                !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 2.7,                   !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 0;                     !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 14,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 14,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 5.7,                  !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 5.7,                  !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 8.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 14,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 8.4,                 !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 5.7,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 5.7,                  !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 8.4;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-53,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-1,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1422, -58.2301, 8.2785,              !- X,Y,Z Vertex 1 {m}
  -6.1422, -58.2301, 5.8215,              !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 5.8215,               !- X,Y,Z Vertex 3 {m}
  2.8911, -81.7629, 8.2785;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-1,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 14,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 5.7,                 !- X,Y,Z Vertex 1 {m}
  0, -60, 5.7,                            !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 5.7,                  !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 14,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 5.7,                            !- X,Y,Z Vertex 1 {m}
  0, -60, 8.4,                            !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 5.7;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 15,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 15,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 5.7,                  !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 5.7,                  !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 8.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 15,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 8.4,                  !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 5.7,                  !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 5.7,                  !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 8.4;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-57,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-2,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3432, -82.9246, 8.2785,               !- X,Y,Z Vertex 1 {m}
  3.3432, -82.9246, 5.8215,               !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 5.8215,               !- X,Y,Z Vertex 3 {m}
  3.4506, -82.8833, 8.2785;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-2,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 15,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 5.7,                  !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 5.7,                  !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 15,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 8.4,                  !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 5.7;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 16,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 16,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 5.7,                !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 5.7,                !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 8.4,                !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 8.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 16,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 8.4,                  !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 5.7,                  !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 5.7,                !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 8.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-61,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-3,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.8559, -83.9231, 8.2785,               !- X,Y,Z Vertex 1 {m}
  3.8559, -83.9231, 5.8215,               !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 5.8215,             !- X,Y,Z Vertex 3 {m}
  11.9435, -104.9922, 8.2785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-3,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 16,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 5.7,                  !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 5.7,                !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 16,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 8.4,                  !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 8.4,                !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 5.7;                !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 17,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 5.7,                 !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 5.7,                !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 8.4,                !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 8.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 8.4,                !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 5.7,                !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 5.7,                !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 8.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-65,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-4,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3382, -106.0361, 8.2785,             !- X,Y,Z Vertex 1 {m}
  12.3382, -106.0361, 5.8215,             !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 5.8215,             !- X,Y,Z Vertex 3 {m}
  12.2307, -106.0773, 8.2785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-4,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 5.7,                !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 5.7,                !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 5.7,                 !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 8.4,                  !- X,Y,Z Vertex 2 {m}
  0, -60, 8.4,                            !- X,Y,Z Vertex 3 {m}
  0, -60, 5.7;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-10,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 8.4,                  !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 8.4,                   !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 5.7;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-11,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 5.7,                   !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 8.4,                   !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-12,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 5.7,                            !- X,Y,Z Vertex 1 {m}
  0, -60, 8.4,                            !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 8.4,                   !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 5.7;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 8.4,                  !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-3,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 5.7,                !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 8.4,                !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-5,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 5.7,                !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 8.4,                !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 8.4,                 !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-6,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 5.7,                  !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 8.4,                  !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 8.4,                !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-7,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 5.7,                 !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 8.4,                 !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 8.4,                  !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-8,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 5.7,                !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 8.4,                !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 8.4,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 17,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-9,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 5.7,                   !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 8.4,                   !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 8.4,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 5.7;                !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 18,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 18,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 5.7,                !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 5.7,                !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 8.4,                !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 8.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 18,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2254, -106.0794, 8.4,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 5.7,                !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 5.7,                !- X,Y,Z Vertex 3 {m}
  22.1522, -131.9396, 8.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-69,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-5,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6721, -107.2431, 8.2785,             !- X,Y,Z Vertex 1 {m}
  12.6721, -107.2431, 5.8215,             !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 5.8215,             !- X,Y,Z Vertex 3 {m}
  21.7055, -130.7759, 8.2785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-5,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 18,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2254, -106.0794, 5.7,                !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 5.7,                 !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 5.7,                !- X,Y,Z Vertex 3 {m}
  22.1522, -131.9396, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 18,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 5.7,                 !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 8.4,                 !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 8.4,                !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 5.7;                !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 19,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 19,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 5.7,                  !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 5.7,                 !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 8.4,                 !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 8.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 19,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1522, -131.9396, 8.4,                !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 5.7,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 5.7,                 !- X,Y,Z Vertex 3 {m}
  32.029, -128.1482, 8.4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-73,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-6,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5966, -131.769, 8.2785,              !- X,Y,Z Vertex 1 {m}
  22.5966, -131.769, 5.8215,              !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 5.8215,             !- X,Y,Z Vertex 3 {m}
  31.5845, -128.3188, 8.2785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-6,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 19,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1522, -131.9396, 5.7,                !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 5.7,                !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 5.7,                  !- X,Y,Z Vertex 3 {m}
  32.029, -128.1482, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 19,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 5.7,                !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 8.4,                !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 8.4,                  !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 5.7;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 20,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 20,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 5.7,                 !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 5.7,                 !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 8.4,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 8.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 20,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.029, -128.1482, 8.4,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 5.7,                 !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 5.7,                 !- X,Y,Z Vertex 3 {m}
  22.1022, -102.288, 8.4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-77,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-7,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5822, -126.9845, 8.2785,             !- X,Y,Z Vertex 1 {m}
  31.5822, -126.9845, 5.8215,             !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 5.8215,             !- X,Y,Z Vertex 3 {m}
  22.5489, -103.4518, 8.2785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-7,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 20,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.029, -128.1482, 5.7,                 !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 5.7,                  !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 5.7,                 !- X,Y,Z Vertex 3 {m}
  22.1022, -102.288, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 20,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 5.7,                  !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 8.4,                  !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 8.4,                 !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 5.7;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 21,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 21,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 5.7,                !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 5.7,                !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 8.4,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 8.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 21,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1022, -102.288, 8.4,                 !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 5.7,                 !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 5.7,                !- X,Y,Z Vertex 3 {m}
  21.9841, -102.3334, 8.4;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-81,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-8,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0968, -102.2901, 8.2785,             !- X,Y,Z Vertex 1 {m}
  22.0968, -102.2901, 5.8215,             !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 5.8215,             !- X,Y,Z Vertex 3 {m}
  21.9894, -102.3313, 8.2785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-8,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 21,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1022, -102.288, 5.7,                 !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 5.7,                 !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 5.7,                !- X,Y,Z Vertex 3 {m}
  21.9841, -102.3334, 5.7;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 21,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 5.7,                 !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 8.4,                 !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 8.4,                !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 5.7;                !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 22,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-9, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 22,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 5.7,                   !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 5.7,                 !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 8.4,                 !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 8.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 22,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9841, -102.3334, 8.4,                !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 5.7,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 5.7,                 !- X,Y,Z Vertex 3 {m}
  13.0965, -79.1806, 8.4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-85,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-9,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.5841, -101.2915, 8.2785,             !- X,Y,Z Vertex 1 {m}
  21.5841, -101.2915, 5.8215,             !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 5.8215,              !- X,Y,Z Vertex 3 {m}
  13.4965, -80.2225, 8.2785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-9,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 22,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9841, -102.3334, 5.7,                !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 5.7,                !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 5.7,                   !- X,Y,Z Vertex 3 {m}
  13.0965, -79.1806, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 22,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 5.7,                !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 8.4,                !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 8.4,                   !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 5.7;                   !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 23,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-10, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 23,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 5.7,                  !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 5.7,                 !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 8.4,                 !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 8.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-10,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 23,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0965, -79.1806, 8.4,                 !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 5.7,                 !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 5.7,                 !- X,Y,Z Vertex 3 {m}
  13.2146, -79.1353, 8.4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-89,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-10,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1019, -79.1785, 8.2785,              !- X,Y,Z Vertex 1 {m}
  13.1019, -79.1785, 5.8215,              !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 5.8215,              !- X,Y,Z Vertex 3 {m}
  13.2093, -79.1373, 8.2785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-10,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 23,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0965, -79.1806, 5.7,                 !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 5.7,                   !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 5.7,                  !- X,Y,Z Vertex 3 {m}
  13.2146, -79.1353, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-10,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 23,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 5.7,                   !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 8.4,                   !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 8.4,                  !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 5.7;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 24,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-11, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 24,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 5.7,                   !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 5.7,                  !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 8.4,                  !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 8.4;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-11,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 24,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2146, -79.1353, 8.4,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 5.7,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 5.7,                  !- X,Y,Z Vertex 3 {m}
  3.2878, -53.2751, 8.4;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-93,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-11,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7679, -77.9715, 8.2785,              !- X,Y,Z Vertex 1 {m}
  12.7679, -77.9715, 5.8215,              !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 5.8215,               !- X,Y,Z Vertex 3 {m}
  3.7345, -54.4388, 8.2785;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-11,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 24,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2146, -79.1353, 5.7,                 !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 5.7,                  !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 5.7,                   !- X,Y,Z Vertex 3 {m}
  3.2878, -53.2751, 5.7;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-11,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 24,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 5.7,                  !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 8.4,                  !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 8.4,                   !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 5.7;                   !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 25,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-2-space-12, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 25,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-2-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 5.7,                            !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 5.7,                 !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 8.4,                 !- X,Y,Z Vertex 3 {m}
  0, -60, 8.4;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-2-space-12,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 25,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2878, -53.2751, 8.4,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 5.7,                  !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 5.7,                 !- X,Y,Z Vertex 3 {m}
  -6.5889, -57.0664, 8.4;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-97,                          !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-2-space-12,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8434, -53.4457, 8.2785,               !- X,Y,Z Vertex 1 {m}
  2.8434, -53.4457, 5.8215,               !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 5.8215,              !- X,Y,Z Vertex 3 {m}
  -6.1445, -56.8958, 8.2785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-2-space-12,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 25,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2878, -53.2751, 5.7,                  !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 5.7,                   !- X,Y,Z Vertex 2 {m}
  0, -60, 5.7,                            !- X,Y,Z Vertex 3 {m}
  -6.5889, -57.0664, 5.7;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-2-space-12,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 25,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-2-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 5.7,                   !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 8.4,                   !- X,Y,Z Vertex 2 {m}
  0, -60, 8.4,                            !- X,Y,Z Vertex 3 {m}
  0, -60, 5.7;                            !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 2 Zone: 26,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  slab-floor-1,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 2 Zone: 26,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 5.7,                   !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 5.7,                  !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 5.7,                   !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 5.7,                !- X,Y,Z Vertex 4 {m}
  19.1686, -108.877, 5.7,                 !- X,Y,Z Vertex 5 {m}
  25.44, -125.2146, 5.7,                  !- X,Y,Z Vertex 6 {m}
  25.0858, -125.3506, 5.7,                !- X,Y,Z Vertex 7 {m}
  18.8143, -109.013, 5.7,                 !- X,Y,Z Vertex 8 {m}
  18.9324, -108.9676, 5.7,                !- X,Y,Z Vertex 9 {m}
  6.3895, -76.2923, 5.7,                  !- X,Y,Z Vertex 10 {m}
  6.2714, -76.3377, 5.7,                  !- X,Y,Z Vertex 11 {m}
  0, -60, 5.7;                            !- X,Y,Z Vertex 12 {m}

Zone,
  Floor: 3 Zone: 27,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 27,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 11.4,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 11.4,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 14.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 27,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 14.1,                !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 11.4,                !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 11.4,                 !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 14.1;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-103,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-1,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1422, -58.2301, 13.9785,             !- X,Y,Z Vertex 1 {m}
  -6.1422, -58.2301, 11.5215,             !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 11.5215,              !- X,Y,Z Vertex 3 {m}
  2.8911, -81.7629, 13.9785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-1,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 27,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 11.4,                !- X,Y,Z Vertex 1 {m}
  0, -60, 11.4,                           !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 11.4,                 !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 27,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 11.4,                           !- X,Y,Z Vertex 1 {m}
  0, -60, 14.1,                           !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 11.4;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 28,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 28,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 11.4,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 11.4,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 14.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 28,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 14.1,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 11.4,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 11.4,                 !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 14.1;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-107,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-2,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3432, -82.9246, 13.9785,              !- X,Y,Z Vertex 1 {m}
  3.3432, -82.9246, 11.5215,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 11.5215,              !- X,Y,Z Vertex 3 {m}
  3.4506, -82.8833, 13.9785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-2,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 28,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 11.4,                 !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 11.4,                 !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 28,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 14.1,                 !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 11.4;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 29,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 11.4,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 11.4,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 14.1,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 14.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 14.1,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 11.4,                 !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 11.4,               !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 14.1;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-111,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-3,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.8559, -83.9231, 13.9785,              !- X,Y,Z Vertex 1 {m}
  3.8559, -83.9231, 11.5215,              !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 11.5215,            !- X,Y,Z Vertex 3 {m}
  11.9435, -104.9922, 13.9785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-3,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 11.4,                 !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 11.4,               !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 14.1,                 !- X,Y,Z Vertex 2 {m}
  0, -60, 14.1,                           !- X,Y,Z Vertex 3 {m}
  0, -60, 11.4;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-10,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 14.1,                 !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 14.1,                  !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 11.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-11,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 11.4,                  !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 14.1,                  !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-12,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 11.4,                           !- X,Y,Z Vertex 1 {m}
  0, -60, 14.1,                           !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 14.1,                  !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 11.4;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-2,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 14.1,                 !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-4,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 11.4,                !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 14.1,                !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 14.1,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-5,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 11.4,               !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 14.1,               !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 14.1,                !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-6,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 11.4,                 !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 14.1,                 !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 14.1,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-7,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 11.4,                !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 14.1,                !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 14.1,                 !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-8,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 11.4,               !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 14.1,               !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 14.1,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 29,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-9,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 11.4,                  !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 14.1,                  !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 14.1,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 11.4;               !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 30,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 30,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 11.4,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 11.4,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 14.1,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 14.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 30,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 14.1,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 11.4,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 11.4,               !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 14.1;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-115,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-4,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3382, -106.0361, 13.9785,            !- X,Y,Z Vertex 1 {m}
  12.3382, -106.0361, 11.5215,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 11.5215,            !- X,Y,Z Vertex 3 {m}
  12.2307, -106.0773, 13.9785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-4,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 30,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 11.4,               !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 11.4,               !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 11.4,                !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 30,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 11.4,               !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 14.1,               !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 14.1,                !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 11.4;                !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 31,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-5, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 31,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 11.4,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 11.4,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 14.1,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 14.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 31,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2254, -106.0794, 14.1,               !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 11.4,               !- X,Y,Z Vertex 2 {m}
  22.1522, -131.9396, 11.4,               !- X,Y,Z Vertex 3 {m}
  22.1522, -131.9396, 14.1;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-119,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-5,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.6721, -107.2431, 13.9785,            !- X,Y,Z Vertex 1 {m}
  12.6721, -107.2431, 11.5215,            !- X,Y,Z Vertex 2 {m}
  21.7055, -130.7759, 11.5215,            !- X,Y,Z Vertex 3 {m}
  21.7055, -130.7759, 13.9785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-5,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 31,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.2254, -106.0794, 11.4,               !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 11.4,                !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 11.4,               !- X,Y,Z Vertex 3 {m}
  22.1522, -131.9396, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-5,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 31,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 11.4,                !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 14.1,                !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 14.1,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 11.4;               !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 32,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-6, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 32,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 11.4,                 !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 11.4,                !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 14.1,                !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 14.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 32,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1522, -131.9396, 14.1,               !- X,Y,Z Vertex 1 {m}
  22.1522, -131.9396, 11.4,               !- X,Y,Z Vertex 2 {m}
  32.029, -128.1482, 11.4,                !- X,Y,Z Vertex 3 {m}
  32.029, -128.1482, 14.1;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-123,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-6,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.5966, -131.769, 13.9785,             !- X,Y,Z Vertex 1 {m}
  22.5966, -131.769, 11.5215,             !- X,Y,Z Vertex 2 {m}
  31.5845, -128.3188, 11.5215,            !- X,Y,Z Vertex 3 {m}
  31.5845, -128.3188, 13.9785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-6,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 32,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1522, -131.9396, 11.4,               !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 11.4,               !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 11.4,                 !- X,Y,Z Vertex 3 {m}
  32.029, -128.1482, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-6,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 32,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 11.4,               !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 14.1,               !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 14.1,                 !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 11.4;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 33,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-7, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 33,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 11.4,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 11.4,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 14.1,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 14.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 33,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.029, -128.1482, 14.1,                !- X,Y,Z Vertex 1 {m}
  32.029, -128.1482, 11.4,                !- X,Y,Z Vertex 2 {m}
  22.1022, -102.288, 11.4,                !- X,Y,Z Vertex 3 {m}
  22.1022, -102.288, 14.1;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-127,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-7,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  31.5822, -126.9845, 13.9785,            !- X,Y,Z Vertex 1 {m}
  31.5822, -126.9845, 11.5215,            !- X,Y,Z Vertex 2 {m}
  22.5489, -103.4518, 11.5215,            !- X,Y,Z Vertex 3 {m}
  22.5489, -103.4518, 13.9785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-7,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 33,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.029, -128.1482, 11.4,                !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 11.4,                 !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 11.4,                !- X,Y,Z Vertex 3 {m}
  22.1022, -102.288, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-7,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 33,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 11.4,                 !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 14.1,                 !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 14.1,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 11.4;                !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 34,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-8, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 34,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 11.4,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 11.4,               !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 14.1,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 14.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 34,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1022, -102.288, 14.1,                !- X,Y,Z Vertex 1 {m}
  22.1022, -102.288, 11.4,                !- X,Y,Z Vertex 2 {m}
  21.9841, -102.3334, 11.4,               !- X,Y,Z Vertex 3 {m}
  21.9841, -102.3334, 14.1;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-131,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-8,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.0968, -102.2901, 13.9785,            !- X,Y,Z Vertex 1 {m}
  22.0968, -102.2901, 11.5215,            !- X,Y,Z Vertex 2 {m}
  21.9894, -102.3313, 11.5215,            !- X,Y,Z Vertex 3 {m}
  21.9894, -102.3313, 13.9785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-8,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 34,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.1022, -102.288, 11.4,                !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 11.4,                !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 11.4,               !- X,Y,Z Vertex 3 {m}
  21.9841, -102.3334, 11.4;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-8,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 34,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 11.4,                !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 14.1,                !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 14.1,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 11.4;               !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 35,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-9, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 35,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 11.4,                  !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 11.4,                !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 14.1,                !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 14.1;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 35,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9841, -102.3334, 14.1,               !- X,Y,Z Vertex 1 {m}
  21.9841, -102.3334, 11.4,               !- X,Y,Z Vertex 2 {m}
  13.0965, -79.1806, 11.4,                !- X,Y,Z Vertex 3 {m}
  13.0965, -79.1806, 14.1;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-135,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-9,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21.5841, -101.2915, 13.9785,            !- X,Y,Z Vertex 1 {m}
  21.5841, -101.2915, 11.5215,            !- X,Y,Z Vertex 2 {m}
  13.4965, -80.2225, 11.5215,             !- X,Y,Z Vertex 3 {m}
  13.4965, -80.2225, 13.9785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-9,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 35,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.9841, -102.3334, 11.4,               !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 11.4,               !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 11.4,                  !- X,Y,Z Vertex 3 {m}
  13.0965, -79.1806, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-9,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 35,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 11.4,               !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 14.1,               !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 14.1,                  !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 11.4;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 36,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-10, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 36,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 11.4,                 !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 11.4,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 14.1,                !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 14.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-10,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 36,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0965, -79.1806, 14.1,                !- X,Y,Z Vertex 1 {m}
  13.0965, -79.1806, 11.4,                !- X,Y,Z Vertex 2 {m}
  13.2146, -79.1353, 11.4,                !- X,Y,Z Vertex 3 {m}
  13.2146, -79.1353, 14.1;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-139,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-10,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.1019, -79.1785, 13.9785,             !- X,Y,Z Vertex 1 {m}
  13.1019, -79.1785, 11.5215,             !- X,Y,Z Vertex 2 {m}
  13.2093, -79.1373, 11.5215,             !- X,Y,Z Vertex 3 {m}
  13.2093, -79.1373, 13.9785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-10,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 36,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.0965, -79.1806, 11.4,                !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 11.4,                  !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 11.4,                 !- X,Y,Z Vertex 3 {m}
  13.2146, -79.1353, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-10,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 36,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 11.4,                  !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 14.1,                  !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 14.1,                 !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 11.4;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 37,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-11, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 37,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 11.4,                  !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 11.4,                 !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 14.1,                 !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 14.1;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-11,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 37,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2146, -79.1353, 14.1,                !- X,Y,Z Vertex 1 {m}
  13.2146, -79.1353, 11.4,                !- X,Y,Z Vertex 2 {m}
  3.2878, -53.2751, 11.4,                 !- X,Y,Z Vertex 3 {m}
  3.2878, -53.2751, 14.1;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-143,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-11,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.7679, -77.9715, 13.9785,             !- X,Y,Z Vertex 1 {m}
  12.7679, -77.9715, 11.5215,             !- X,Y,Z Vertex 2 {m}
  3.7345, -54.4388, 11.5215,              !- X,Y,Z Vertex 3 {m}
  3.7345, -54.4388, 13.9785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-11,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 37,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2146, -79.1353, 11.4,                !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 11.4,                 !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 11.4,                  !- X,Y,Z Vertex 3 {m}
  3.2878, -53.2751, 11.4;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-11,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 37,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 11.4,                 !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 14.1,                 !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 14.1,                  !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 11.4;                  !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 38,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-3-space-12, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 38,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-3-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 11.4,                           !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 11.4,                !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 14.1,                !- X,Y,Z Vertex 3 {m}
  0, -60, 14.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-3-space-12,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 38,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2878, -53.2751, 14.1,                 !- X,Y,Z Vertex 1 {m}
  3.2878, -53.2751, 11.4,                 !- X,Y,Z Vertex 2 {m}
  -6.5889, -57.0664, 11.4,                !- X,Y,Z Vertex 3 {m}
  -6.5889, -57.0664, 14.1;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-147,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-3-space-12,         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.8434, -53.4457, 13.9785,              !- X,Y,Z Vertex 1 {m}
  2.8434, -53.4457, 11.5215,              !- X,Y,Z Vertex 2 {m}
  -6.1445, -56.8958, 11.5215,             !- X,Y,Z Vertex 3 {m}
  -6.1445, -56.8958, 13.9785;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-3-space-12,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 38,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.2878, -53.2751, 11.4,                 !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 11.4,                  !- X,Y,Z Vertex 2 {m}
  0, -60, 11.4,                           !- X,Y,Z Vertex 3 {m}
  -6.5889, -57.0664, 11.4;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-3-space-12,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 38,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-3-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 11.4,                  !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 14.1,                  !- X,Y,Z Vertex 2 {m}
  0, -60, 14.1,                           !- X,Y,Z Vertex 3 {m}
  0, -60, 11.4;                           !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 3 Zone: 39,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  slab-floor-2,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 3 Zone: 39,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 11.4,                  !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 11.4,                 !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 11.4,                  !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 11.4,               !- X,Y,Z Vertex 4 {m}
  19.1686, -108.877, 11.4,                !- X,Y,Z Vertex 5 {m}
  25.44, -125.2146, 11.4,                 !- X,Y,Z Vertex 6 {m}
  25.0858, -125.3506, 11.4,               !- X,Y,Z Vertex 7 {m}
  18.8143, -109.013, 11.4,                !- X,Y,Z Vertex 8 {m}
  18.9324, -108.9676, 11.4,               !- X,Y,Z Vertex 9 {m}
  6.3895, -76.2923, 11.4,                 !- X,Y,Z Vertex 10 {m}
  6.2714, -76.3377, 11.4,                 !- X,Y,Z Vertex 11 {m}
  0, -60, 11.4;                           !- X,Y,Z Vertex 12 {m}

Zone,
  Floor: 4 Zone: 40,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-1, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 40,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 17.1,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 17.1,                 !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 19.8,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 19.8;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-4-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 40,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 19.8,                !- X,Y,Z Vertex 1 {m}
  -6.5889, -57.0664, 17.1,                !- X,Y,Z Vertex 2 {m}
  3.3379, -82.9266, 17.1,                 !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 19.8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-153,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-4-space-1,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1422, -58.2301, 19.6785,             !- X,Y,Z Vertex 1 {m}
  -6.1422, -58.2301, 17.2215,             !- X,Y,Z Vertex 2 {m}
  2.8911, -81.7629, 17.2215,              !- X,Y,Z Vertex 3 {m}
  2.8911, -81.7629, 19.6785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-4-space-1,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 40,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.5889, -57.0664, 17.1,                !- X,Y,Z Vertex 1 {m}
  0, -60, 17.1,                           !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 17.1,                 !- X,Y,Z Vertex 3 {m}
  3.3379, -82.9266, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-1,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 40,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 17.1,                           !- X,Y,Z Vertex 1 {m}
  0, -60, 19.8,                           !- X,Y,Z Vertex 2 {m}
  6.2714, -76.3377, 19.8,                 !- X,Y,Z Vertex 3 {m}
  6.2714, -76.3377, 17.1;                 !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 4 Zone: 41,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-2, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 17.1,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 17.1,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 19.8,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 19.8;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-4-space-2,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 19.8,                 !- X,Y,Z Vertex 1 {m}
  3.3379, -82.9266, 17.1,                 !- X,Y,Z Vertex 2 {m}
  3.4559, -82.8813, 17.1,                 !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 19.8;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-157,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-4-space-2,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.3432, -82.9246, 19.6785,              !- X,Y,Z Vertex 1 {m}
  3.3432, -82.9246, 17.2215,              !- X,Y,Z Vertex 2 {m}
  3.4506, -82.8833, 17.2215,              !- X,Y,Z Vertex 3 {m}
  3.4506, -82.8833, 19.6785;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-4-space-2,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.3379, -82.9266, 17.1,                 !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 17.1,                 !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 17.1,                 !- X,Y,Z Vertex 3 {m}
  3.4559, -82.8813, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-1,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2714, -76.3377, 17.1,                 !- X,Y,Z Vertex 1 {m}
  6.2714, -76.3377, 19.8,                 !- X,Y,Z Vertex 2 {m}
  0, -60, 19.8,                           !- X,Y,Z Vertex 3 {m}
  0, -60, 17.1;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-10,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.6257, -76.2017, 17.1,                 !- X,Y,Z Vertex 1 {m}
  6.6257, -76.2017, 19.8,                 !- X,Y,Z Vertex 2 {m}
  6.5076, -76.247, 19.8,                  !- X,Y,Z Vertex 3 {m}
  6.5076, -76.247, 17.1;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-11,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.3543, -59.864, 17.1,                  !- X,Y,Z Vertex 1 {m}
  0.3543, -59.864, 19.8,                  !- X,Y,Z Vertex 2 {m}
  6.6257, -76.2017, 19.8,                 !- X,Y,Z Vertex 3 {m}
  6.6257, -76.2017, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-12,         !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -60, 17.1,                           !- X,Y,Z Vertex 1 {m}
  0, -60, 19.8,                           !- X,Y,Z Vertex 2 {m}
  0.3543, -59.864, 19.8,                  !- X,Y,Z Vertex 3 {m}
  0.3543, -59.864, 17.1;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-3,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 17.1,               !- X,Y,Z Vertex 1 {m}
  18.9324, -108.9676, 19.8,               !- X,Y,Z Vertex 2 {m}
  6.3895, -76.2923, 19.8,                 !- X,Y,Z Vertex 3 {m}
  6.3895, -76.2923, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-4,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 17.1,                !- X,Y,Z Vertex 1 {m}
  18.8143, -109.013, 19.8,                !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 19.8,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 17.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-5,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.0858, -125.3506, 17.1,               !- X,Y,Z Vertex 1 {m}
  25.0858, -125.3506, 19.8,               !- X,Y,Z Vertex 2 {m}
  18.8143, -109.013, 19.8,                !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 17.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-6,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.44, -125.2146, 17.1,                 !- X,Y,Z Vertex 1 {m}
  25.44, -125.2146, 19.8,                 !- X,Y,Z Vertex 2 {m}
  25.0858, -125.3506, 19.8,               !- X,Y,Z Vertex 3 {m}
  25.0858, -125.3506, 17.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-7,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.1686, -108.877, 17.1,                !- X,Y,Z Vertex 1 {m}
  19.1686, -108.877, 19.8,                !- X,Y,Z Vertex 2 {m}
  25.44, -125.2146, 19.8,                 !- X,Y,Z Vertex 3 {m}
  25.44, -125.2146, 17.1;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-8,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.0505, -108.9223, 17.1,               !- X,Y,Z Vertex 1 {m}
  19.0505, -108.9223, 19.8,               !- X,Y,Z Vertex 2 {m}
  19.1686, -108.877, 19.8,                !- X,Y,Z Vertex 3 {m}
  19.1686, -108.877, 17.1;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 41,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-9,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5076, -76.247, 17.1,                  !- X,Y,Z Vertex 1 {m}
  6.5076, -76.247, 19.8,                  !- X,Y,Z Vertex 2 {m}
  19.0505, -108.9223, 19.8,               !- X,Y,Z Vertex 3 {m}
  19.0505, -108.9223, 17.1;               !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 4 Zone: 42,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-3, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 42,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.9324, -108.9676, 17.1,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 17.1,               !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 19.8,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 19.8;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-4-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 42,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 19.8,                 !- X,Y,Z Vertex 1 {m}
  3.4559, -82.8813, 17.1,                 !- X,Y,Z Vertex 2 {m}
  12.3435, -106.0341, 17.1,               !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 19.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-161,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-4-space-3,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.8559, -83.9231, 19.6785,              !- X,Y,Z Vertex 1 {m}
  3.8559, -83.9231, 17.2215,              !- X,Y,Z Vertex 2 {m}
  11.9435, -104.9922, 17.2215,            !- X,Y,Z Vertex 3 {m}
  11.9435, -104.9922, 19.6785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-4-space-3,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 42,                      !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4559, -82.8813, 17.1,                 !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 17.1,                 !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 17.1,               !- X,Y,Z Vertex 3 {m}
  12.3435, -106.0341, 17.1;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  interior-wall-floor-4-space-3,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 42,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  interior-wall-floor-4-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3895, -76.2923, 17.1,                 !- X,Y,Z Vertex 1 {m}
  6.3895, -76.2923, 19.8,                 !- X,Y,Z Vertex 2 {m}
  18.9324, -108.9676, 19.8,               !- X,Y,Z Vertex 3 {m}
  18.9324, -108.9676, 17.1;               !- X,Y,Z Vertex 4 {m}

Zone,
  Floor: 4 Zone: 43,                      !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  diagonal-interior-wall-floor-4-space-4, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 43,                      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  diagonal-interior-wall-floor-4-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.8143, -109.013, 17.1,                !- X,Y,Z Vertex 1 {m}
  12.2254, -106.0794, 17.1,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 19.8,               !- X,Y,Z Vertex 3 {m}
  18.8143, -109.013, 19.8;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  exterior-wall-floor-4-space-4,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 43,                      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.3435, -106.0341, 19.8,               !- X,Y,Z Vertex 1 {m}
  12.3435, -106.0341, 17.1,               !- X,Y,Z Vertex 2 {m}
  12.2254, -106.0794, 17.1,               !- X,Y,Z Vertex 3 {m}
  12.2254, -106.0794, 19.8;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  bw-opening-165,                         !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  exterior-wall-floor-4-space-4,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.3382, -106.0361, 19.6785,            !- X,Y,Z Vertex 1 {m}
  12.3382, -106.0361, 17.2215,            !- X,Y,Z Vertex 2 {m}
  12.2307, -106.0773, 17.2215,            !- X,Y,Z Vertex 3 {m}
  12.2307, -106.0773, 19.6785;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  floor-4-space-4,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Floor: 4 Zone: 43,                      !- Zone Name
