AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.6058,24.987,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.6043,24.962,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.6043,24.962,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.6058,24.987,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_619,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_108 Riser_4_1_588,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.6043,24.962,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.5039,23.29,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.5039,23.29,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.6043,24.962,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_620,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_108 Riser_4_1_589,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.4522,23.233,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.4522,23.233,10.7,	!- X,Y,Z ==> Vertex 2 {m}
18.5039,23.29,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.5039,23.29,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_621,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_109 Riser_1_1_594,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.93634,30.491,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.8426,28.929,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.8426,28.929,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.9364,30.492,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_622,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_641,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 1 {m}
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 3 {m}
17.3157,29.021,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_623,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_114 Office_1_654,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 1 {m}
19.1015,17.393,10.7,	!- X,Y,Z ==> Vertex 2 {m}
19.1015,17.393,14.5,	!- X,Y,Z ==> Vertex 3 {m}
16.6264,17.542,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_624,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_117 Unit_8_Office_1_687,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.9114,30.493,10.7,	!- X,Y,Z ==> Vertex 1 {m}
18.9114,30.493,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.9364,30.491,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.9364,30.491,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_625,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_117 Unit_8_Office_1_688,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.3157,29.021,10.7,	!- X,Y,Z ==> Vertex 1 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.4095,30.583,14.5,	!- X,Y,Z ==> Vertex 3 {m}
17.4095,30.583,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_626,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_117 Unit_8_Office_1_689,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.4095,30.583,10.7,	!- X,Y,Z ==> Vertex 1 {m}
17.4095,30.583,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.9114,30.493,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.9114,30.493,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_627,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_101 Mechanical_Plantroom_1_1_832,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.2078,27.224,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.7347,27.133,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.9364,30.491,14.5,	!- X,Y,Z ==> Vertex 3 {m}
17.4095,30.583,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_628,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_842,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.1736,17.449,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.5243,23.288,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.5039,23.29,14.5,	!- X,Y,Z ==> Vertex 4 {m}
18.7347,27.133,14.5,	!- X,Y,Z ==> Vertex 5 {m}
17.2078,27.224,14.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_112 Shared_Lobby_Entrance_1_629,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_103 Plant_Entrance_1_856,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1736,17.449,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.1015,17.393,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.4522,23.233,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.5243,23.288,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_630,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_107 Riser_Smoke_1_348,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
8.610899,29.544,10.7,	!- X,Y,Z ==> Vertex 1 {m}
8.460999,27.048,10.7,	!- X,Y,Z ==> Vertex 2 {m}
6.963699,27.138,10.7,	!- X,Y,Z ==> Vertex 3 {m}
7.113599,29.634,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_631,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_108 Unit_6_Shop_1_365,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
8.610899,29.544,10.7,	!- X,Y,Z ==> Vertex 1 {m}
17.3157,29.021,10.7,	!- X,Y,Z ==> Vertex 2 {m}
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 3 {m}
7.921599,18.064,10.7,	!- X,Y,Z ==> Vertex 4 {m}
8.146299,21.808,10.7,	!- X,Y,Z ==> Vertex 5 {m}
5.287199,21.979,10.7,	!- X,Y,Z ==> Vertex 6 {m}
5.3755,23.451,10.7,	!- X,Y,Z ==> Vertex 7 {m}
8.234699,23.279,10.7;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
02_113 Office_1_632,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_117 Unit_5_Coffee_Shop_1_451,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
8.146299,21.808,10.7,	!- X,Y,Z ==> Vertex 1 {m}
7.921599,18.064,10.7,	!- X,Y,Z ==> Vertex 2 {m}
5.062399,18.236,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.287199,21.979,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_633,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_119 Unit_7_Double_Volume_1_492,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
6.963699,27.138,10.7,	!- X,Y,Z ==> Vertex 1 {m}
5.102098,27.25,10.7,	!- X,Y,Z ==> Vertex 2 {m}
5.206699,28.992,10.7,	!- X,Y,Z ==> Vertex 3 {m}
7.068299,28.88,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_634,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_120 Unit_6_Double_Volume_1_504,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
8.234699,23.279,10.7,	!- X,Y,Z ==> Vertex 1 {m}
4.8757,23.481,10.7,	!- X,Y,Z ==> Vertex 2 {m}
5.102098,27.25,10.7,	!- X,Y,Z ==> Vertex 3 {m}
8.460999,27.048,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_635,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_121 Lift_1_510,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.287199,21.979,10.7,	!- X,Y,Z ==> Vertex 1 {m}
4.787399,22.009,10.7,	!- X,Y,Z ==> Vertex 2 {m}
4.8757,23.481,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.3755,23.451,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_636,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_122 Lift_1_517,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.196899,20.476,10.7,	!- X,Y,Z ==> Vertex 1 {m}
4.6971,20.506,10.7,	!- X,Y,Z ==> Vertex 2 {m}
4.787399,22.009,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.287199,21.979,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_637,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_123 Unit_5_Double_Volume_1_527,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.062399,18.236,10.7,	!- X,Y,Z ==> Vertex 1 {m}
4.562599,18.266,10.7,	!- X,Y,Z ==> Vertex 2 {m}
4.6971,20.506,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.196899,20.476,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_638,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_100 Staircase_Unit_8_1_533,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
9.9582,29.463,14.5,	!- X,Y,Z ==> Vertex 1 {m}
9.9582,29.463,10.7,	!- X,Y,Z ==> Vertex 2 {m}
7.113599,29.634,10.7,	!- X,Y,Z ==> Vertex 3 {m}
7.113599,29.634,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_639,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_102 Riser_Smoke_1_547,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.113599,29.634,14.5,	!- X,Y,Z ==> Vertex 1 {m}
7.113599,29.634,10.7,	!- X,Y,Z ==> Vertex 2 {m}
7.068299,28.88,10.7,	!- X,Y,Z ==> Vertex 3 {m}
7.068299,28.88,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_640,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_102 Riser_Smoke_1_548,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.068299,28.88,14.5,	!- X,Y,Z ==> Vertex 1 {m}
7.068299,28.88,10.7,	!- X,Y,Z ==> Vertex 2 {m}
5.206699,28.992,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.206699,28.992,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_641,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_622,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 1 {m}
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 2 {m}
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 3 {m}
17.3157,29.021,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_642,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
4.562599,18.266,10.7,	!- X,Y,Z ==> Vertex 1 {m}
4.562599,18.266,14.5,	!- X,Y,Z ==> Vertex 2 {m}
5.206699,28.992,14.5,	!- X,Y,Z ==> Vertex 3 {m}
5.206699,28.992,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_643,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
02_113 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
4.562599,18.266,14.5,	!- X,Y,Z ==> Vertex 1 {m}
11.1158,17.873,14.5,	!- X,Y,Z ==> Vertex 2 {m}
11.8051,29.352,14.5,	!- X,Y,Z ==> Vertex 3 {m}
7.113599,29.634,14.5,	!- X,Y,Z ==> Vertex 4 {m}
7.068299,28.88,14.5,	!- X,Y,Z ==> Vertex 5 {m}
5.206699,28.992,14.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_113 Office_1_644,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_114 Office_1_655,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.0088,17.639,10.7,	!- X,Y,Z ==> Vertex 1 {m}
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 2 {m}
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_645,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_115 Office_1_666,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
4.562599,18.266,10.7,	!- X,Y,Z ==> Vertex 1 {m}
15.0088,17.639,10.7,	!- X,Y,Z ==> Vertex 2 {m}
15.0088,17.639,14.5,	!- X,Y,Z ==> Vertex 3 {m}
4.562599,18.266,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_646,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_116 Unit_8_Office_1_677,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
9.9582,29.463,10.7,	!- X,Y,Z ==> Vertex 1 {m}
9.9582,29.463,14.5,	!- X,Y,Z ==> Vertex 2 {m}
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 3 {m}
15.6981,29.118,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_647,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_117 Unit_8_Office_1_690,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.6981,29.118,10.7,	!- X,Y,Z ==> Vertex 1 {m}
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 3 {m}
17.3157,29.021,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_648,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_101 Mechanical_Plantroom_1_1_833,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.6972,27.555,14.5,	!- X,Y,Z ==> Vertex 1 {m}
17.2078,27.224,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.8051,29.352,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_113 Office_1_649,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_113 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_843,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.1158,17.873,14.5,	!- X,Y,Z ==> Vertex 1 {m}
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.2078,27.224,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.6972,27.555,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_650,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_103 Lift_1_312,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.8853,5.439,10.7,	!- X,Y,Z ==> Vertex 1 {m}
18.3891,5.528999,10.7,	!- X,Y,Z ==> Vertex 2 {m}
18.4871,7.162,10.7,	!- X,Y,Z ==> Vertex 3 {m}
19.9833,7.072,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_651,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_115 Staircase_Unit_9_1_416,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
19.9833,7.072,10.7,	!- X,Y,Z ==> Vertex 1 {m}
21.3818,6.988,10.7,	!- X,Y,Z ==> Vertex 2 {m}
20.9623,0.001999855,10.7,	!- X,Y,Z ==> Vertex 3 {m}
19.2699,0.1040001,10.7,	!- X,Y,Z ==> Vertex 4 {m}
19.5914,5.457,10.7,	!- X,Y,Z ==> Vertex 5 {m}
19.8853,5.439,10.7;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_114 Office_1_652,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_116 Unit_9_Shop_1_435,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
21.9962,17.219,10.7,	!- X,Y,Z ==> Vertex 1 {m}
21.3818,6.988,10.7,	!- X,Y,Z ==> Vertex 2 {m}
18.4871,7.162,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.3891,5.528999,10.7,	!- X,Y,Z ==> Vertex 4 {m}
19.5914,5.457,10.7,	!- X,Y,Z ==> Vertex 5 {m}
19.2699,0.1040001,10.7,	!- X,Y,Z ==> Vertex 6 {m}
13.9749,0.4219999,10.7,	!- X,Y,Z ==> Vertex 7 {m}
15.0088,17.639,10.7;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
02_114 Office_1_653,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_107 Staircase_Lobby_1_582,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.9962,17.219,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.9962,17.219,10.7,	!- X,Y,Z ==> Vertex 2 {m}
19.1015,17.393,10.7,	!- X,Y,Z ==> Vertex 3 {m}
19.1015,17.393,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_654,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_623,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.1015,17.393,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.1015,17.393,10.7,	!- X,Y,Z ==> Vertex 2 {m}
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 3 {m}
16.6264,17.542,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_655,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_644,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 1 {m}
16.6264,17.542,10.7,	!- X,Y,Z ==> Vertex 2 {m}
15.0088,17.639,10.7,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_656,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_114 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.9623,0.001999855,10.7,	!- X,Y,Z ==> Vertex 1 {m}
21.9962,17.219,10.7,	!- X,Y,Z ==> Vertex 2 {m}
21.9962,17.219,14.5,	!- X,Y,Z ==> Vertex 3 {m}
20.9623,0.001999855,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_657,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_114 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.9749,0.4219999,10.7,	!- X,Y,Z ==> Vertex 1 {m}
20.9623,0.001999855,10.7,	!- X,Y,Z ==> Vertex 2 {m}
20.9623,0.001999855,14.5,	!- X,Y,Z ==> Vertex 3 {m}
13.9749,0.4219999,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_658,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
02_114 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
13.9749,0.4219999,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.9623,0.001999855,14.5,	!- X,Y,Z ==> Vertex 2 {m}
21.9962,17.219,14.5,	!- X,Y,Z ==> Vertex 3 {m}
20.6486,17.3,14.5,	!- X,Y,Z ==> Vertex 4 {m}
20.0282,6.969,14.5,	!- X,Y,Z ==> Vertex 5 {m}
14.3884,7.308,14.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_114 Office_1_659,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_115 Office_1_667,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.9749,0.4219999,10.7,	!- X,Y,Z ==> Vertex 1 {m}
13.9749,0.4219999,14.5,	!- X,Y,Z ==> Vertex 2 {m}
15.0088,17.639,14.5,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_660,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_100 Mechanical_Plantroom_2_1_820,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.3884,7.308,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.0282,6.969,14.5,	!- X,Y,Z ==> Vertex 2 {m}
20.6216,16.851,14.5,	!- X,Y,Z ==> Vertex 3 {m}
14.9818,17.19,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_661,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_844,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.9818,17.19,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.1736,17.449,14.5,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_114 Office_1_662,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_114 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_103 Plant_Entrance_1_857,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.6216,16.851,14.5,	!- X,Y,Z ==> Vertex 2 {m}
20.6486,17.3,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.1736,17.449,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_663,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_108 Unit_6_Shop_1_366,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.6641,11.899,10.7,	!- X,Y,Z ==> Vertex 1 {m}
7.5769,12.325,10.7,	!- X,Y,Z ==> Vertex 2 {m}
7.921599,18.064,10.7,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_664,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_117 Unit_5_Coffee_Shop_1_452,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
5.062399,18.236,10.7,	!- X,Y,Z ==> Vertex 1 {m}
7.921599,18.064,10.7,	!- X,Y,Z ==> Vertex 2 {m}
7.5769,12.325,10.7,	!- X,Y,Z ==> Vertex 3 {m}
14.6641,11.899,10.7,	!- X,Y,Z ==> Vertex 4 {m}
13.9749,0.4219999,10.7,	!- X,Y,Z ==> Vertex 5 {m}
3.5287,1.049,10.7,	!- X,Y,Z ==> Vertex 6 {m}
4.054998,9.813,10.7,	!- X,Y,Z ==> Vertex 7 {m}
4.554899,9.782999,10.7;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
02_115 Office_1_665,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_123 Unit_5_Double_Volume_1_528,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
4.554899,9.782999,10.7,	!- X,Y,Z ==> Vertex 1 {m}
4.054998,9.813,10.7,	!- X,Y,Z ==> Vertex 2 {m}
4.562599,18.266,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.062399,18.236,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_666,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_645,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.0088,17.639,14.5,	!- X,Y,Z ==> Vertex 1 {m}
15.0088,17.639,10.7,	!- X,Y,Z ==> Vertex 2 {m}
4.562599,18.266,10.7,	!- X,Y,Z ==> Vertex 3 {m}
4.562599,18.266,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_667,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_114 Office_1_659,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.0088,17.639,14.5,	!- X,Y,Z ==> Vertex 1 {m}
13.9749,0.4219999,14.5,	!- X,Y,Z ==> Vertex 2 {m}
13.9749,0.4219999,10.7,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_668,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_115 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
3.5287,1.049,10.7,	!- X,Y,Z ==> Vertex 1 {m}
13.9749,0.4219999,10.7,	!- X,Y,Z ==> Vertex 2 {m}
13.9749,0.4219999,14.5,	!- X,Y,Z ==> Vertex 3 {m}
3.5287,1.049,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_669,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_115 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
3.5287,1.049,10.7,	!- X,Y,Z ==> Vertex 1 {m}
3.5287,1.049,14.5,	!- X,Y,Z ==> Vertex 2 {m}
4.562599,18.266,14.5,	!- X,Y,Z ==> Vertex 3 {m}
4.562599,18.266,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_670,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
02_115 Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
3.5287,1.049,14.5,	!- X,Y,Z ==> Vertex 1 {m}
13.9749,0.4219999,14.5,	!- X,Y,Z ==> Vertex 2 {m}
14.3884,7.308,14.5,	!- X,Y,Z ==> Vertex 3 {m}
10.4954,7.541,14.5,	!- X,Y,Z ==> Vertex 4 {m}
11.1158,17.873,14.5,	!- X,Y,Z ==> Vertex 5 {m}
4.562599,18.266,14.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_115 Office_1_671,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_100 Mechanical_Plantroom_2_1_821,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.4954,7.541,14.5,	!- X,Y,Z ==> Vertex 1 {m}
14.3884,7.308,14.5,	!- X,Y,Z ==> Vertex 2 {m}
14.9818,17.19,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.0888,17.423,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_115 Office_1_672,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_115 Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_845,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.0888,17.423,14.5,	!- X,Y,Z ==> Vertex 1 {m}
14.9818,17.19,14.5,	!- X,Y,Z ==> Vertex 2 {m}
15.0088,17.639,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.1158,17.873,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_673,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_118 Unit_8_Restaurant_1_479,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
9.9582,29.463,10.7,	!- X,Y,Z ==> Vertex 1 {m}
10.1893,33.311,10.7,	!- X,Y,Z ==> Vertex 2 {m}
5.483,33.594,10.7,	!- X,Y,Z ==> Vertex 3 {m}
5.941099,41.223,10.7,	!- X,Y,Z ==> Vertex 4 {m}
16.3873,40.596,10.7,	!- X,Y,Z ==> Vertex 5 {m}
15.6981,29.118,10.7;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_674,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_100 Staircase_Unit_8_1_534,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.1893,33.311,14.5,	!- X,Y,Z ==> Vertex 1 {m}
10.1893,33.311,10.7,	!- X,Y,Z ==> Vertex 2 {m}
9.9582,29.463,10.7,	!- X,Y,Z ==> Vertex 3 {m}
9.9582,29.463,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_675,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_100 Staircase_Unit_8_1_535,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.1893,33.311,14.5,	!- X,Y,Z ==> Vertex 1 {m}
7.344699,33.482,14.5,	!- X,Y,Z ==> Vertex 2 {m}
7.344699,33.482,10.7,	!- X,Y,Z ==> Vertex 3 {m}
10.1893,33.311,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_676,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_101 Lift_1_541,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.344699,33.482,14.5,	!- X,Y,Z ==> Vertex 1 {m}
5.483,33.594,14.5,	!- X,Y,Z ==> Vertex 2 {m}
5.483,33.594,10.7,	!- X,Y,Z ==> Vertex 3 {m}
7.344699,33.482,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_677,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_646,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 1 {m}
9.9582,29.463,14.5,	!- X,Y,Z ==> Vertex 2 {m}
9.9582,29.463,10.7,	!- X,Y,Z ==> Vertex 3 {m}
15.6981,29.118,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_678,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.941099,41.223,10.7,	!- X,Y,Z ==> Vertex 1 {m}
5.941099,41.223,14.5,	!- X,Y,Z ==> Vertex 2 {m}
16.3873,40.596,14.5,	!- X,Y,Z ==> Vertex 3 {m}
16.3873,40.596,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_679,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.483,33.594,10.7,	!- X,Y,Z ==> Vertex 1 {m}
5.483,33.594,14.5,	!- X,Y,Z ==> Vertex 2 {m}
5.941099,41.223,14.5,	!- X,Y,Z ==> Vertex 3 {m}
5.941099,41.223,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_680,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
5.483,33.594,14.5,	!- X,Y,Z ==> Vertex 1 {m}
10.1893,33.311,14.5,	!- X,Y,Z ==> Vertex 2 {m}
9.9582,29.463,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.8051,29.352,14.5,	!- X,Y,Z ==> Vertex 4 {m}
12.0808,33.944,14.5,	!- X,Y,Z ==> Vertex 5 {m}
15.9738,33.71,14.5,	!- X,Y,Z ==> Vertex 6 {m}
16.3873,40.596,14.5,	!- X,Y,Z ==> Vertex 7 {m}
5.941099,41.223,14.5;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_681,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_117 Unit_8_Office_1_691,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.6981,29.118,10.7,	!- X,Y,Z ==> Vertex 1 {m}
16.3873,40.596,10.7,	!- X,Y,Z ==> Vertex 2 {m}
16.3873,40.596,14.5,	!- X,Y,Z ==> Vertex 3 {m}
15.6981,29.118,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_116 Unit_8_Office_1_682,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_116 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_101 Mechanical_Plantroom_1_1_834,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.8051,29.352,14.5,	!- X,Y,Z ==> Vertex 1 {m}
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 2 {m}
15.9738,33.71,14.5,	!- X,Y,Z ==> Vertex 3 {m}
12.0808,33.944,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_683,	!- Name
Floor,	!- Surface Type
Internal Floor,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
01_118 Unit_8_Restaurant_1_480,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
9,	!- Number of Vertices
22.7455,29.697,10.7,	!- X,Y,Z ==> Vertex 1 {m}
19.8508,29.871,10.7,	!- X,Y,Z ==> Vertex 2 {m}
19.8846,30.435,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.9364,30.491,10.7,	!- X,Y,Z ==> Vertex 4 {m}
17.4095,30.583,10.7,	!- X,Y,Z ==> Vertex 5 {m}
17.3157,29.021,10.7,	!- X,Y,Z ==> Vertex 6 {m}
15.6981,29.118,10.7,	!- X,Y,Z ==> Vertex 7 {m}
16.3873,40.596,10.7,	!- X,Y,Z ==> Vertex 8 {m}
23.3747,40.176,10.7;	!- X,Y,Z ==> Vertex 9 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_684,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_109 Riser_1_1_595,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.8846,30.435,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.8846,30.435,10.7,	!- X,Y,Z ==> Vertex 2 {m}
19.8508,29.871,10.7,	!- X,Y,Z ==> Vertex 3 {m}
19.8508,29.871,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_685,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_109 Riser_1_1_596,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.8846,30.435,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.9364,30.492,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.9364,30.492,10.7,	!- X,Y,Z ==> Vertex 3 {m}
19.8846,30.435,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_686,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_111 Void_1_611,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.7455,29.697,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.8508,29.871,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.8508,29.871,10.7,	!- X,Y,Z ==> Vertex 3 {m}
22.7455,29.697,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_687,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_624,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.9364,30.491,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.9114,30.493,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.9114,30.493,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.9364,30.491,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_688,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_625,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.4095,30.583,14.5,	!- X,Y,Z ==> Vertex 1 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.3157,29.021,10.7,	!- X,Y,Z ==> Vertex 3 {m}
17.4095,30.583,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_689,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_626,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.9114,30.493,14.5,	!- X,Y,Z ==> Vertex 1 {m}
17.4095,30.583,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.4095,30.583,10.7,	!- X,Y,Z ==> Vertex 3 {m}
18.9114,30.493,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_690,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_647,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 1 {m}
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 2 {m}
15.6981,29.118,10.7,	!- X,Y,Z ==> Vertex 3 {m}
17.3157,29.021,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_691,	!- Name
Wall,	!- Surface Type
IRTConstruction,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_116 Unit_8_Office_1_681,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.3873,40.596,14.5,	!- X,Y,Z ==> Vertex 1 {m}
16.3873,40.596,10.7,	!- X,Y,Z ==> Vertex 2 {m}
15.6981,29.118,10.7,	!- X,Y,Z ==> Vertex 3 {m}
15.6981,29.118,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_692,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.3873,40.596,10.7,	!- X,Y,Z ==> Vertex 1 {m}
16.3873,40.596,14.5,	!- X,Y,Z ==> Vertex 2 {m}
23.3747,40.176,14.5,	!- X,Y,Z ==> Vertex 3 {m}
23.3747,40.176,10.7;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_693,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.7455,29.697,10.7,	!- X,Y,Z ==> Vertex 1 {m}
23.3747,40.176,10.7,	!- X,Y,Z ==> Vertex 2 {m}
23.3747,40.176,14.5,	!- X,Y,Z ==> Vertex 3 {m}
22.7455,29.697,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_694,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
15.9738,33.71,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.6136,33.371,14.5,	!- X,Y,Z ==> Vertex 2 {m}
21.3978,29.778,14.5,	!- X,Y,Z ==> Vertex 3 {m}
22.7455,29.697,14.5,	!- X,Y,Z ==> Vertex 4 {m}
23.3747,40.176,14.5,	!- X,Y,Z ==> Vertex 5 {m}
16.3873,40.596,14.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
02_117 Unit_8_Office_1_695,	!- Name
Ceiling,	!- Surface Type
Roof,	!- Construction Name
02_117 Unit_8_Office,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_101 Mechanical_Plantroom_1_1_835,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
9,	!- Number of Vertices
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 1 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.4095,30.583,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.9364,30.492,14.5,	!- X,Y,Z ==> Vertex 4 {m}
19.8846,30.435,14.5,	!- X,Y,Z ==> Vertex 5 {m}
19.8508,29.871,14.5,	!- X,Y,Z ==> Vertex 6 {m}
21.3978,29.778,14.5,	!- X,Y,Z ==> Vertex 7 {m}
21.6136,33.371,14.5,	!- X,Y,Z ==> Vertex 8 {m}
15.9738,33.71,14.5;	!- X,Y,Z ==> Vertex 9 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_696,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_100 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_773,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.344699,33.482,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.344699,33.482,0,	!- X,Y,Z ==> Vertex 2 {m}
5.572599,33.588,0,	!- X,Y,Z ==> Vertex 3 {m}
5.572599,33.588,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_697,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_100 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_117 Lift_1_130,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.344699,33.482,3.5,	!- X,Y,Z ==> Vertex 1 {m}
5.572599,33.588,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.439798,31.377,3.5,	!- X,Y,Z ==> Vertex 3 {m}
7.211899,31.271,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_698,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_100 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_772,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 1 {m}
7.344699,33.482,0,	!- X,Y,Z ==> Vertex 2 {m}
7.344699,33.482,3.5,	!- X,Y,Z ==> Vertex 3 {m}
7.211899,31.271,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_699,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_100 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_758,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.439798,31.377,0,	!- X,Y,Z ==> Vertex 1 {m}
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 2 {m}
7.211899,31.271,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.439798,31.377,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_700,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_100 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_757,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.506399,32.485,0,	!- X,Y,Z ==> Vertex 1 {m}
5.439798,31.377,0,	!- X,Y,Z ==> Vertex 2 {m}
5.439798,31.377,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.50635,32.485,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_701,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_100 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_774,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.572599,33.588,0,	!- X,Y,Z ==> Vertex 1 {m}
5.506399,32.485,0,	!- X,Y,Z ==> Vertex 2 {m}
5.50635,32.485,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.572599,33.588,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_100 Lift_1_702,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_100 Lift,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 1 {m}
5.439798,31.377,0,	!- X,Y,Z ==> Vertex 2 {m}
5.572599,33.588,0,	!- X,Y,Z ==> Vertex 3 {m}
7.344699,33.482,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_101 Riser_4_1_703,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_101 Riser_4,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_803,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 2 {m}
18.7347,27.133,0,	!- X,Y,Z ==> Vertex 3 {m}
18.7347,27.133,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_101 Riser_4_1_704,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_101 Riser_4,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_105 Riser_4_1_40,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 1 {m}
18.7347,27.133,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.6058,24.987,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.5541,24.93,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_101 Riser_4_1_705,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_101 Riser_4,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_102 Lift_1_713,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.5541,24.93,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_101 Riser_4_1_706,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_101 Riser_4,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_724,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.6058,24.987,0,	!- X,Y,Z ==> Vertex 1 {m}
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 2 {m}
19.5541,24.93,3.5,	!- X,Y,Z ==> Vertex 3 {m}
18.6058,24.987,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_101 Riser_4_1_707,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_101 Riser_4,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_802,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.7347,27.133,0,	!- X,Y,Z ==> Vertex 1 {m}
18.6058,24.987,0,	!- X,Y,Z ==> Vertex 2 {m}
18.6058,24.987,3.5,	!- X,Y,Z ==> Vertex 3 {m}
18.7347,27.133,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_101 Riser_4_1_708,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_101 Riser_4,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 1 {m}
18.6058,24.987,0,	!- X,Y,Z ==> Vertex 2 {m}
18.7347,27.133,0,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_102 Lift_1_709,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_102 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_103 Riser_Substation_1_718,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.5776,26.902,3.5,	!- X,Y,Z ==> Vertex 1 {m}
22.5776,26.902,0,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_102 Lift_1_710,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_102 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_106 Lift_1_46,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.5776,26.902,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.5541,24.93,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.4487,24.756,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_102 Lift_1_711,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_102 Lift,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.4487,24.756,0,	!- X,Y,Z ==> Vertex 1 {m}
22.5776,26.902,0,	!- X,Y,Z ==> Vertex 2 {m}
22.5776,26.902,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.4487,24.756,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_102 Lift_1_712,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_102 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_725,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 1 {m}
22.4487,24.756,0,	!- X,Y,Z ==> Vertex 2 {m}
22.4487,24.756,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.5541,24.93,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_102 Lift_1_713,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_102 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_101 Riser_4_1_705,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 1 {m}
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 2 {m}
19.5541,24.93,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_102 Lift_1_714,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_102 Lift,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.4487,24.756,0,	!- X,Y,Z ==> Vertex 1 {m}
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 3 {m}
22.5776,26.902,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_103 Riser_Substation_1_715,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_103 Riser_Substation,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_805,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.6855,28.699,3.5,	!- X,Y,Z ==> Vertex 1 {m}
22.6855,28.699,0,	!- X,Y,Z ==> Vertex 2 {m}
19.7908,28.872,0,	!- X,Y,Z ==> Vertex 3 {m}
19.7908,28.872,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_103 Riser_Substation_1_716,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_103 Riser_Substation,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_101 Switch_Room_1_14,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.6855,28.699,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.7908,28.872,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.5776,26.902,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_103 Riser_Substation_1_717,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_103 Riser_Substation,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.5776,26.902,0,	!- X,Y,Z ==> Vertex 1 {m}
22.6855,28.699,0,	!- X,Y,Z ==> Vertex 2 {m}
22.6855,28.699,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.5776,26.902,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_103 Riser_Substation_1_718,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_103 Riser_Substation,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_102 Lift_1_709,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 1 {m}
22.5776,26.902,0,	!- X,Y,Z ==> Vertex 2 {m}
22.5776,26.902,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_103 Riser_Substation_1_719,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_103 Riser_Substation,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_804,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.7908,28.872,0,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.7908,28.872,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_103 Riser_Substation_1_720,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_103 Riser_Substation,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.5776,26.902,0,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 2 {m}
19.7908,28.872,0,	!- X,Y,Z ==> Vertex 3 {m}
22.6855,28.699,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_721,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_109 Lobby_1_69,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.4487,24.756,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.5541,24.93,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.3222,21.068,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.2169,20.895,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_722,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_180,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
12,	!- Number of Vertices
17.7825,22.287,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.3896,22.191,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.5541,24.93,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.1683,25.073,3.5,	!- X,Y,Z ==> Vertex 4 {m}
17.2248,26.015,3.5,	!- X,Y,Z ==> Vertex 5 {m}
15.6177,26.111,3.5,	!- X,Y,Z ==> Vertex 6 {m}
15.5612,25.169,3.5,	!- X,Y,Z ==> Vertex 7 {m}
13.223,25.31,3.5,	!- X,Y,Z ==> Vertex 8 {m}
13.4598,29.253,3.5,	!- X,Y,Z ==> Vertex 9 {m}
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 10 {m}
11.3183,23.621,3.5,	!- X,Y,Z ==> Vertex 11 {m}
17.839,23.229,3.5;	!- X,Y,Z ==> Vertex 12 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_723,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_128 Staircase_Lobby_1_259,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.2169,20.895,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.3222,21.068,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.1015,17.393,3.5,	!- X,Y,Z ==> Vertex 3 {m}
21.9962,17.219,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_724,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_101 Riser_4_1_706,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.5541,24.93,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 2 {m}
18.6058,24.987,0,	!- X,Y,Z ==> Vertex 3 {m}
18.6058,24.987,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_725,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_102 Lift_1_712,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.4487,24.756,3.5,	!- X,Y,Z ==> Vertex 1 {m}
22.4487,24.756,0,	!- X,Y,Z ==> Vertex 2 {m}
19.5541,24.93,0,	!- X,Y,Z ==> Vertex 3 {m}
19.5541,24.93,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_726,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.9962,17.219,0,	!- X,Y,Z ==> Vertex 1 {m}
22.4487,24.756,0,	!- X,Y,Z ==> Vertex 2 {m}
22.4487,24.756,3.5,	!- X,Y,Z ==> Vertex 3 {m}
21.9962,17.219,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_727,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.1015,17.393,0,	!- X,Y,Z ==> Vertex 1 {m}
21.9962,17.219,0,	!- X,Y,Z ==> Vertex 2 {m}
21.9962,17.219,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.1015,17.393,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_728,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
14,	!- Number of Vertices
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 1 {m}
11.663,29.361,0,	!- X,Y,Z ==> Vertex 2 {m}
13.4598,29.253,0,	!- X,Y,Z ==> Vertex 3 {m}
13.223,25.31,0,	!- X,Y,Z ==> Vertex 4 {m}
15.5612,25.169,0,	!- X,Y,Z ==> Vertex 5 {m}
15.6177,26.111,0,	!- X,Y,Z ==> Vertex 6 {m}
17.2248,26.015,0,	!- X,Y,Z ==> Vertex 7 {m}
17.1683,25.073,0,	!- X,Y,Z ==> Vertex 8 {m}
22.4487,24.756,0,	!- X,Y,Z ==> Vertex 9 {m}
21.9962,17.219,0,	!- X,Y,Z ==> Vertex 10 {m}
19.1015,17.393,0,	!- X,Y,Z ==> Vertex 11 {m}
19.3896,22.191,0,	!- X,Y,Z ==> Vertex 12 {m}
17.7825,22.287,0,	!- X,Y,Z ==> Vertex 13 {m}
17.839,23.229,0;	!- X,Y,Z ==> Vertex 14 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_729,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_105 Unit_9_Shower_1_743,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.1015,17.393,0,	!- X,Y,Z ==> Vertex 1 {m}
19.1015,17.393,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.3896,22.191,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.3896,22.191,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_730,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_105 Unit_9_Shower_1_741,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.7825,22.287,0,	!- X,Y,Z ==> Vertex 1 {m}
19.3896,22.191,0,	!- X,Y,Z ==> Vertex 2 {m}
19.3896,22.191,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.7825,22.287,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_731,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_105 Unit_9_Shower_1_747,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.7825,22.287,0,	!- X,Y,Z ==> Vertex 1 {m}
17.7825,22.287,3.5,	!- X,Y,Z ==> Vertex 2 {m}
17.839,23.229,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.839,23.229,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_732,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_105 Unit_9_Shower_1_746,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 1 {m}
17.839,23.229,0,	!- X,Y,Z ==> Vertex 2 {m}
17.839,23.229,3.5,	!- X,Y,Z ==> Vertex 3 {m}
11.3183,23.621,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_733,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_759,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 1 {m}
11.3183,23.621,3.5,	!- X,Y,Z ==> Vertex 2 {m}
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 3 {m}
11.663,29.361,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_734,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_775,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.663,29.361,0,	!- X,Y,Z ==> Vertex 1 {m}
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 2 {m}
13.4598,29.253,3.5,	!- X,Y,Z ==> Vertex 3 {m}
13.4598,29.253,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_735,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_806,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.223,25.31,0,	!- X,Y,Z ==> Vertex 1 {m}
13.4598,29.253,0,	!- X,Y,Z ==> Vertex 2 {m}
13.4598,29.253,3.5,	!- X,Y,Z ==> Vertex 3 {m}
13.223,25.31,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_736,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_807,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.223,25.31,0,	!- X,Y,Z ==> Vertex 1 {m}
13.223,25.31,3.5,	!- X,Y,Z ==> Vertex 2 {m}
15.5612,25.169,3.5,	!- X,Y,Z ==> Vertex 3 {m}
15.5612,25.169,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_737,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_808,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.5612,25.169,0,	!- X,Y,Z ==> Vertex 1 {m}
15.5612,25.169,3.5,	!- X,Y,Z ==> Vertex 2 {m}
15.6177,26.111,3.5,	!- X,Y,Z ==> Vertex 3 {m}
15.6177,26.111,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_738,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_809,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.6177,26.111,0,	!- X,Y,Z ==> Vertex 1 {m}
15.6177,26.111,3.5,	!- X,Y,Z ==> Vertex 2 {m}
17.2248,26.015,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.2248,26.015,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_739,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_810,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.1683,25.073,0,	!- X,Y,Z ==> Vertex 1 {m}
17.2248,26.015,0,	!- X,Y,Z ==> Vertex 2 {m}
17.2248,26.015,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.1683,25.073,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_104 Lobby_1_740,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_104 Lobby,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_811,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.1683,25.073,0,	!- X,Y,Z ==> Vertex 1 {m}
17.1683,25.073,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.6058,24.987,3.5,	!- X,Y,Z ==> Vertex 3 {m}
18.6058,24.987,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_741,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_730,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.3896,22.191,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.3896,22.191,0,	!- X,Y,Z ==> Vertex 2 {m}
17.7825,22.287,0,	!- X,Y,Z ==> Vertex 3 {m}
17.7825,22.287,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_742,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_181,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
19.3896,22.191,3.5,	!- X,Y,Z ==> Vertex 1 {m}
17.7825,22.287,3.5,	!- X,Y,Z ==> Vertex 2 {m}
17.839,23.229,3.5,	!- X,Y,Z ==> Vertex 3 {m}
11.3183,23.621,3.5,	!- X,Y,Z ==> Vertex 4 {m}
10.9737,17.881,3.5,	!- X,Y,Z ==> Vertex 5 {m}
19.1015,17.393,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_743,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_729,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.1015,17.393,0,	!- X,Y,Z ==> Vertex 1 {m}
19.3896,22.191,0,	!- X,Y,Z ==> Vertex 2 {m}
19.3896,22.191,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.1015,17.393,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_744,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.9737,17.881,0,	!- X,Y,Z ==> Vertex 1 {m}
19.1015,17.393,0,	!- X,Y,Z ==> Vertex 2 {m}
19.1015,17.393,3.5,	!- X,Y,Z ==> Vertex 3 {m}
10.9737,17.881,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_745,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_760,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 1 {m}
10.9737,17.881,0,	!- X,Y,Z ==> Vertex 2 {m}
10.9737,17.881,3.5,	!- X,Y,Z ==> Vertex 3 {m}
11.3183,23.621,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_746,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_732,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.839,23.229,0,	!- X,Y,Z ==> Vertex 1 {m}
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 2 {m}
11.3183,23.621,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.839,23.229,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_747,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_731,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.7825,22.287,0,	!- X,Y,Z ==> Vertex 1 {m}
17.839,23.229,0,	!- X,Y,Z ==> Vertex 2 {m}
17.839,23.229,3.5,	!- X,Y,Z ==> Vertex 3 {m}
17.7825,22.287,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_105 Unit_9_Shower_1_748,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_105 Unit_9_Shower,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
19.1015,17.393,0,	!- X,Y,Z ==> Vertex 1 {m}
10.9737,17.881,0,	!- X,Y,Z ==> Vertex 2 {m}
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 3 {m}
17.839,23.229,0,	!- X,Y,Z ==> Vertex 4 {m}
17.7825,22.287,0,	!- X,Y,Z ==> Vertex 5 {m}
19.3896,22.191,0;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_749,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_182,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 1 {m}
8.610899,29.544,3.5,	!- X,Y,Z ==> Vertex 2 {m}
8.266199,23.804,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.407099,23.976,3.5,	!- X,Y,Z ==> Vertex 4 {m}
5.062399,18.236,3.5,	!- X,Y,Z ==> Vertex 5 {m}
10.9737,17.881,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_750,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_120 Unit_7_Bar_1_196,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
7.211899,31.271,3.5,	!- X,Y,Z ==> Vertex 1 {m}
3.253899,31.508,3.5,	!- X,Y,Z ==> Vertex 2 {m}
3.115999,29.213,3.5,	!- X,Y,Z ==> Vertex 3 {m}
1.683699,29.299,3.5,	!- X,Y,Z ==> Vertex 4 {m}
1.573399,27.462,3.5,	!- X,Y,Z ==> Vertex 5 {m}
6.963699,27.138,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_751,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_121 Lift_1_202,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.3755,23.451,3.5,	!- X,Y,Z ==> Vertex 1 {m}
3.842299,23.543,3.5,	!- X,Y,Z ==> Vertex 2 {m}
3.754,22.071,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.287199,21.979,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_752,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_122 Unit_6_Shop_1_213,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
3.842299,23.543,3.5,	!- X,Y,Z ==> Vertex 1 {m}
5.3755,23.451,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.407099,23.976,3.5,	!- X,Y,Z ==> Vertex 3 {m}
8.266199,23.804,3.5,	!- X,Y,Z ==> Vertex 4 {m}
8.460999,27.048,3.5,	!- X,Y,Z ==> Vertex 5 {m}
1.573399,27.462,3.5,	!- X,Y,Z ==> Vertex 6 {m}
1.258699,22.221,3.5,	!- X,Y,Z ==> Vertex 7 {m}
3.754,22.071,3.5;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_753,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_123 Unit_5_Coffee_Shop_1_224,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
5.196899,20.476,3.5,	!- X,Y,Z ==> Vertex 1 {m}
3.663698,20.568,3.5,	!- X,Y,Z ==> Vertex 2 {m}
3.754,22.071,3.5,	!- X,Y,Z ==> Vertex 3 {m}
1.258699,22.221,3.5,	!- X,Y,Z ==> Vertex 4 {m}
1.033998,18.478,3.5,	!- X,Y,Z ==> Vertex 5 {m}
5.062399,18.236,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_754,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_124 Lift_1_230,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.287199,21.979,3.5,	!- X,Y,Z ==> Vertex 1 {m}
3.754,22.071,3.5,	!- X,Y,Z ==> Vertex 2 {m}
3.663698,20.568,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.196899,20.476,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_755,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_125 Staircase_Unit_7_1_239,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
3.253899,31.508,3.5,	!- X,Y,Z ==> Vertex 1 {m}
5.439798,31.377,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.506399,32.485,3.5,	!- X,Y,Z ==> Vertex 3 {m}
1.8881,32.702,3.5,	!- X,Y,Z ==> Vertex 4 {m}
1.683699,29.299,3.5,	!- X,Y,Z ==> Vertex 5 {m}
3.115999,29.213,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_756,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_127 Riser_Smoke_1_253,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
8.610899,29.544,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.113599,29.634,3.5,	!- X,Y,Z ==> Vertex 2 {m}
6.963699,27.138,3.5,	!- X,Y,Z ==> Vertex 3 {m}
8.460999,27.048,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_757,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_100 Lift_1_700,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.506399,32.485,3.5,	!- X,Y,Z ==> Vertex 1 {m}
5.439798,31.377,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.439798,31.377,0,	!- X,Y,Z ==> Vertex 3 {m}
5.506399,32.485,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_758,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_100 Lift_1_699,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.211899,31.271,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 2 {m}
5.439798,31.377,0,	!- X,Y,Z ==> Vertex 3 {m}
5.439798,31.377,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_759,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_733,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 1 {m}
11.3183,23.621,3.5,	!- X,Y,Z ==> Vertex 2 {m}
11.3183,23.621,0,	!- X,Y,Z ==> Vertex 3 {m}
11.663,29.361,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_760,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_105 Unit_9_Shower_1_745,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.3183,23.621,3.5,	!- X,Y,Z ==> Vertex 1 {m}
10.9737,17.881,3.5,	!- X,Y,Z ==> Vertex 2 {m}
10.9737,17.881,0,	!- X,Y,Z ==> Vertex 3 {m}
11.3183,23.621,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_761,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
1.033998,18.478,0,	!- X,Y,Z ==> Vertex 1 {m}
10.9737,17.881,0,	!- X,Y,Z ==> Vertex 2 {m}
10.9737,17.881,3.5,	!- X,Y,Z ==> Vertex 3 {m}
1.033998,18.478,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_762,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
1.033998,18.478,0,	!- X,Y,Z ==> Vertex 1 {m}
1.033998,18.478,3.5,	!- X,Y,Z ==> Vertex 2 {m}
1.8881,32.702,3.5,	!- X,Y,Z ==> Vertex 3 {m}
1.8881,32.702,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_763,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
1.033998,18.478,0,	!- X,Y,Z ==> Vertex 1 {m}
1.8881,32.702,0,	!- X,Y,Z ==> Vertex 2 {m}
5.506399,32.485,0,	!- X,Y,Z ==> Vertex 3 {m}
5.439798,31.377,0,	!- X,Y,Z ==> Vertex 4 {m}
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 5 {m}
7.113599,29.634,0,	!- X,Y,Z ==> Vertex 6 {m}
11.663,29.361,0,	!- X,Y,Z ==> Vertex 7 {m}
10.9737,17.881,0;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_764,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_776,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.113599,29.634,0,	!- X,Y,Z ==> Vertex 1 {m}
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 2 {m}
7.211899,31.271,3.5,	!- X,Y,Z ==> Vertex 3 {m}
7.113599,29.634,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_765,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_777,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
1.8881,32.702,0,	!- X,Y,Z ==> Vertex 1 {m}
1.8881,32.702,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.506399,32.485,3.5,	!- X,Y,Z ==> Vertex 3 {m}
5.506399,32.485,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_106 Unit_7_Bar_1_766,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_106 Unit_7_Bar,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_778,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.113599,29.634,0,	!- X,Y,Z ==> Vertex 1 {m}
7.113599,29.634,3.5,	!- X,Y,Z ==> Vertex 2 {m}
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 3 {m}
11.663,29.361,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_767,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_115 Unit_1_BOH_1_114,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.1491,40.732,3.5,	!- X,Y,Z ==> Vertex 1 {m}
13.5741,40.766,3.5,	!- X,Y,Z ==> Vertex 2 {m}
13.4907,39.378,3.5,	!- X,Y,Z ==> Vertex 3 {m}
14.0657,39.343,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_768,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_116 Unit_1_BOH_1_123,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
11.6264,39.489,3.5,	!- X,Y,Z ==> Vertex 1 {m}
13.4907,39.378,3.5,	!- X,Y,Z ==> Vertex 2 {m}
13.5741,40.766,3.5,	!- X,Y,Z ==> Vertex 3 {m}
9.3002,41.023,3.5,	!- X,Y,Z ==> Vertex 4 {m}
9.153899,38.586,3.5,	!- X,Y,Z ==> Vertex 5 {m}
11.5635,38.442,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_769,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_118 Unit_8_Restaurant_1_143,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
5.572599,33.588,3.5,	!- X,Y,Z ==> Vertex 1 {m}
10.1893,33.311,3.5,	!- X,Y,Z ==> Vertex 2 {m}
10.3029,35.203,3.5,	!- X,Y,Z ==> Vertex 3 {m}
8.955499,35.283,3.5,	!- X,Y,Z ==> Vertex 4 {m}
9.3002,41.023,3.5,	!- X,Y,Z ==> Vertex 5 {m}
2.4126,41.437,3.5,	!- X,Y,Z ==> Vertex 6 {m}
1.8881,32.702,3.5,	!- X,Y,Z ==> Vertex 7 {m}
5.506399,32.485,3.5;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_770,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_183,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
9.9582,29.463,3.5,	!- X,Y,Z ==> Vertex 1 {m}
13.4598,29.253,3.5,	!- X,Y,Z ==> Vertex 2 {m}
14.0657,39.343,3.5,	!- X,Y,Z ==> Vertex 3 {m}
11.6264,39.489,3.5,	!- X,Y,Z ==> Vertex 4 {m}
11.5635,38.442,3.5,	!- X,Y,Z ==> Vertex 5 {m}
9.153899,38.586,3.5,	!- X,Y,Z ==> Vertex 6 {m}
8.955499,35.283,3.5,	!- X,Y,Z ==> Vertex 7 {m}
10.3029,35.203,3.5;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_771,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_126 Staircase_Unit_8_1_247,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.1893,33.311,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.344699,33.482,3.5,	!- X,Y,Z ==> Vertex 2 {m}
7.113599,29.634,3.5,	!- X,Y,Z ==> Vertex 3 {m}
9.9582,29.463,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_772,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_100 Lift_1_698,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.344699,33.482,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.344699,33.482,0,	!- X,Y,Z ==> Vertex 2 {m}
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 3 {m}
7.211899,31.271,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_773,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_100 Lift_1_696,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.344699,33.482,3.5,	!- X,Y,Z ==> Vertex 1 {m}
5.572599,33.588,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.572599,33.588,0,	!- X,Y,Z ==> Vertex 3 {m}
7.344699,33.482,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_774,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_100 Lift_1_701,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.572599,33.588,3.5,	!- X,Y,Z ==> Vertex 1 {m}
5.506399,32.485,3.5,	!- X,Y,Z ==> Vertex 2 {m}
5.506399,32.485,0,	!- X,Y,Z ==> Vertex 3 {m}
5.572599,33.588,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_775,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_734,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.4598,29.253,3.5,	!- X,Y,Z ==> Vertex 1 {m}
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 2 {m}
11.663,29.361,0,	!- X,Y,Z ==> Vertex 3 {m}
13.4598,29.253,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_776,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_764,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
7.211899,31.271,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.211899,31.271,0,	!- X,Y,Z ==> Vertex 2 {m}
7.113599,29.634,0,	!- X,Y,Z ==> Vertex 3 {m}
7.113599,29.634,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_777,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_765,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
5.506399,32.485,3.5,	!- X,Y,Z ==> Vertex 1 {m}
1.8881,32.702,3.5,	!- X,Y,Z ==> Vertex 2 {m}
1.8881,32.702,0,	!- X,Y,Z ==> Vertex 3 {m}
5.506399,32.485,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_778,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_106 Unit_7_Bar_1_766,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.663,29.361,3.5,	!- X,Y,Z ==> Vertex 1 {m}
7.113599,29.634,3.5,	!- X,Y,Z ==> Vertex 2 {m}
7.113599,29.634,0,	!- X,Y,Z ==> Vertex 3 {m}
11.663,29.361,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_779,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
1.8881,32.702,0,	!- X,Y,Z ==> Vertex 1 {m}
1.8881,32.702,3.5,	!- X,Y,Z ==> Vertex 2 {m}
2.4126,41.437,3.5,	!- X,Y,Z ==> Vertex 3 {m}
2.4126,41.437,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_780,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
2.4126,41.437,0,	!- X,Y,Z ==> Vertex 1 {m}
2.4126,41.437,3.5,	!- X,Y,Z ==> Vertex 2 {m}
14.1491,40.732,3.5,	!- X,Y,Z ==> Vertex 3 {m}
14.1491,40.732,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_781,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
8,	!- Number of Vertices
1.8881,32.702,0,	!- X,Y,Z ==> Vertex 1 {m}
2.4126,41.437,0,	!- X,Y,Z ==> Vertex 2 {m}
14.1491,40.732,0,	!- X,Y,Z ==> Vertex 3 {m}
13.4598,29.253,0,	!- X,Y,Z ==> Vertex 4 {m}
7.113599,29.634,0,	!- X,Y,Z ==> Vertex 5 {m}
7.344699,33.482,0,	!- X,Y,Z ==> Vertex 6 {m}
5.572599,33.588,0,	!- X,Y,Z ==> Vertex 7 {m}
5.506399,32.485,0;	!- X,Y,Z ==> Vertex 8 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_782,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_108 Lift_1_787,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 1 {m}
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 2 {m}
14.0446,38.992,3.5,	!- X,Y,Z ==> Vertex 3 {m}
13.9255,37.008,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_783,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_812,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 1 {m}
14.1491,40.732,0,	!- X,Y,Z ==> Vertex 2 {m}
14.1491,40.732,3.5,	!- X,Y,Z ==> Vertex 3 {m}
14.0446,38.992,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_107 Unit_8_Shop_1_784,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_107 Unit_8_Shop,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_813,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.4598,29.253,0,	!- X,Y,Z ==> Vertex 1 {m}
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 2 {m}
13.9255,37.008,3.5,	!- X,Y,Z ==> Vertex 3 {m}
13.4598,29.253,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_785,	!- Name
Ceiling,	!- Surface Type
IRTConstruction,	!- Construction Name
B1_108 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_114 Lift_1_105,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.2829,38.857,3.5,	!- X,Y,Z ==> Vertex 1 {m}
14.2931,38.977,3.5,	!- X,Y,Z ==> Vertex 2 {m}
14.174,36.993,3.5,	!- X,Y,Z ==> Vertex 3 {m}
16.1638,36.874,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_786,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_108 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_184,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.2931,38.977,3.5,	!- X,Y,Z ==> Vertex 1 {m}
14.0446,38.992,3.5,	!- X,Y,Z ==> Vertex 2 {m}
13.9255,37.008,3.5,	!- X,Y,Z ==> Vertex 3 {m}
14.174,36.993,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_787,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_108 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_782,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.0446,38.992,3.5,	!- X,Y,Z ==> Vertex 1 {m}
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 2 {m}
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 3 {m}
13.9255,37.008,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_788,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_108 Lift,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 1 {m}
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 2 {m}
16.2829,38.857,0,	!- X,Y,Z ==> Vertex 3 {m}
16.1638,36.874,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_789,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_108 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_814,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 1 {m}
16.1638,36.874,0,	!- X,Y,Z ==> Vertex 2 {m}
16.1638,36.874,3.5,	!- X,Y,Z ==> Vertex 3 {m}
13.9255,37.008,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_790,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_108 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_815,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 1 {m}
14.0446,38.992,3.5,	!- X,Y,Z ==> Vertex 2 {m}
16.2829,38.857,3.5,	!- X,Y,Z ==> Vertex 3 {m}
16.2829,38.857,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_108 Lift_1_791,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_108 Lift,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_109 Unit_1_Plantroom_MS_1_816,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.1638,36.874,0,	!- X,Y,Z ==> Vertex 1 {m}
16.2829,38.857,0,	!- X,Y,Z ==> Vertex 2 {m}
16.2829,38.857,3.5,	!- X,Y,Z ==> Vertex 3 {m}
16.1638,36.874,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_792,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_100 Riser_2_1_5,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.8846,30.435,3.5,	!- X,Y,Z ==> Vertex 1 {m}
18.9364,30.492,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.8426,28.929,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.7908,28.872,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_793,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_101 Switch_Room_1_15,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.7793,30.261,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.8846,30.435,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.7908,28.872,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.6855,28.699,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_794,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_102 Waste_1_21,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
23.3748,40.178,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.5319,40.409,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.1872,34.669,3.5,	!- X,Y,Z ==> Vertex 3 {m}
23.0302,34.438,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_795,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_103 Substation_1_28,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
23.0302,34.438,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.1872,34.669,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.9364,30.492,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.7793,30.261,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_796,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_104 Riser_3_1_34,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.7908,28.872,3.5,	!- X,Y,Z ==> Vertex 1 {m}
18.8426,28.929,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.7347,27.133,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_797,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_107 Waste_1_55,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.5319,40.409,3.5,	!- X,Y,Z ==> Vertex 1 {m}
16.3874,40.597,3.5,	!- X,Y,Z ==> Vertex 2 {m}
16.0428,34.858,3.5,	!- X,Y,Z ==> Vertex 3 {m}
19.1872,34.669,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_798,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_108 Staircase_Unit_1_1_63,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.1872,34.669,3.5,	!- X,Y,Z ==> Vertex 1 {m}
16.6397,34.822,3.5,	!- X,Y,Z ==> Vertex 2 {m}
16.295,29.082,3.5,	!- X,Y,Z ==> Vertex 3 {m}
18.8426,28.929,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_799,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_115 Unit_1_BOH_1_115,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
14.2931,38.977,3.5,	!- X,Y,Z ==> Vertex 1 {m}
16.2829,38.857,3.5,	!- X,Y,Z ==> Vertex 2 {m}
16.3874,40.597,3.5,	!- X,Y,Z ==> Vertex 3 {m}
14.1491,40.732,3.5,	!- X,Y,Z ==> Vertex 4 {m}
14.0657,39.343,3.5,	!- X,Y,Z ==> Vertex 5 {m}
14.3142,39.328,3.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_800,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_185,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.3142,39.328,3.5,	!- X,Y,Z ==> Vertex 1 {m}
14.0657,39.343,3.5,	!- X,Y,Z ==> Vertex 2 {m}
14.0446,38.992,3.5,	!- X,Y,Z ==> Vertex 3 {m}
14.2931,38.977,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_801,	!- Name
Ceiling,	!- Surface Type
Internal Floor,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
00_119 Unit_1_Retail_MS_1_186,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
12,	!- Number of Vertices
15.6177,26.111,3.5,	!- X,Y,Z ==> Vertex 1 {m}
17.2248,26.015,3.5,	!- X,Y,Z ==> Vertex 2 {m}
17.1683,25.073,3.5,	!- X,Y,Z ==> Vertex 3 {m}
18.6058,24.987,3.5,	!- X,Y,Z ==> Vertex 4 {m}
18.8426,28.929,3.5,	!- X,Y,Z ==> Vertex 5 {m}
16.295,29.082,3.5,	!- X,Y,Z ==> Vertex 6 {m}
16.6397,34.822,3.5,	!- X,Y,Z ==> Vertex 7 {m}
16.0428,34.858,3.5,	!- X,Y,Z ==> Vertex 8 {m}
16.1638,36.874,3.5,	!- X,Y,Z ==> Vertex 9 {m}
13.9255,37.008,3.5,	!- X,Y,Z ==> Vertex 10 {m}
13.223,25.31,3.5,	!- X,Y,Z ==> Vertex 11 {m}
15.5612,25.169,3.5;	!- X,Y,Z ==> Vertex 12 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_802,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_101 Riser_4_1_707,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.7347,27.133,3.5,	!- X,Y,Z ==> Vertex 1 {m}
18.6058,24.987,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.6058,24.987,0,	!- X,Y,Z ==> Vertex 3 {m}
18.7347,27.133,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_803,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_101 Riser_4_1_703,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 1 {m}
18.7347,27.133,3.5,	!- X,Y,Z ==> Vertex 2 {m}
18.7347,27.133,0,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_804,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_103 Riser_Substation_1_719,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.7908,28.872,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 3 {m}
19.7908,28.872,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_805,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_103 Riser_Substation_1_715,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.6855,28.699,3.5,	!- X,Y,Z ==> Vertex 1 {m}
19.7908,28.872,3.5,	!- X,Y,Z ==> Vertex 2 {m}
19.7908,28.872,0,	!- X,Y,Z ==> Vertex 3 {m}
22.6855,28.699,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_806,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_735,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.4598,29.253,3.5,	!- X,Y,Z ==> Vertex 1 {m}
13.4598,29.253,0,	!- X,Y,Z ==> Vertex 2 {m}
13.223,25.31,0,	!- X,Y,Z ==> Vertex 3 {m}
13.223,25.31,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_807,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_736,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.5612,25.169,3.5,	!- X,Y,Z ==> Vertex 1 {m}
13.223,25.31,3.5,	!- X,Y,Z ==> Vertex 2 {m}
13.223,25.31,0,	!- X,Y,Z ==> Vertex 3 {m}
15.5612,25.169,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_808,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_737,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.6177,26.111,3.5,	!- X,Y,Z ==> Vertex 1 {m}
15.5612,25.169,3.5,	!- X,Y,Z ==> Vertex 2 {m}
15.5612,25.169,0,	!- X,Y,Z ==> Vertex 3 {m}
15.6177,26.111,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_809,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_738,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.2248,26.015,3.5,	!- X,Y,Z ==> Vertex 1 {m}
15.6177,26.111,3.5,	!- X,Y,Z ==> Vertex 2 {m}
15.6177,26.111,0,	!- X,Y,Z ==> Vertex 3 {m}
17.2248,26.015,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_810,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_739,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.2248,26.015,3.5,	!- X,Y,Z ==> Vertex 1 {m}
17.2248,26.015,0,	!- X,Y,Z ==> Vertex 2 {m}
17.1683,25.073,0,	!- X,Y,Z ==> Vertex 3 {m}
17.1683,25.073,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_811,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_104 Lobby_1_740,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.6058,24.987,3.5,	!- X,Y,Z ==> Vertex 1 {m}
17.1683,25.073,3.5,	!- X,Y,Z ==> Vertex 2 {m}
17.1683,25.073,0,	!- X,Y,Z ==> Vertex 3 {m}
18.6058,24.987,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_812,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_783,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.1491,40.732,3.5,	!- X,Y,Z ==> Vertex 1 {m}
14.1491,40.732,0,	!- X,Y,Z ==> Vertex 2 {m}
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 3 {m}
14.0446,38.992,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_813,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_107 Unit_8_Shop_1_784,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
13.9255,37.008,3.5,	!- X,Y,Z ==> Vertex 1 {m}
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 2 {m}
13.4598,29.253,0,	!- X,Y,Z ==> Vertex 3 {m}
13.4598,29.253,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_814,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_108 Lift_1_789,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.1638,36.874,3.5,	!- X,Y,Z ==> Vertex 1 {m}
16.1638,36.874,0,	!- X,Y,Z ==> Vertex 2 {m}
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 3 {m}
13.9255,37.008,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_815,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_108 Lift_1_790,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.2829,38.857,3.5,	!- X,Y,Z ==> Vertex 1 {m}
14.0446,38.992,3.5,	!- X,Y,Z ==> Vertex 2 {m}
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 3 {m}
16.2829,38.857,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_816,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Surface,	!- Outside Boundary Condition
B1_108 Lift_1_791,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
16.2829,38.857,3.5,	!- X,Y,Z ==> Vertex 1 {m}
16.2829,38.857,0,	!- X,Y,Z ==> Vertex 2 {m}
16.1638,36.874,0,	!- X,Y,Z ==> Vertex 3 {m}
16.1638,36.874,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_817,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
22.6855,28.699,0,	!- X,Y,Z ==> Vertex 1 {m}
23.3748,40.178,0,	!- X,Y,Z ==> Vertex 2 {m}
23.3748,40.178,3.5,	!- X,Y,Z ==> Vertex 3 {m}
22.6855,28.699,3.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_818,	!- Name
Wall,	!- Surface Type
Underground Wall,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.1491,40.732,0,	!- X,Y,Z ==> Vertex 1 {m}
14.1491,40.732,3.5,	!- X,Y,Z ==> Vertex 2 {m}
23.3748,40.178,3.5,	!- X,Y,Z ==> Vertex 3 {m}
23.3748,40.178,0;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
B1_109 Unit_1_Plantroom_MS_1_819,	!- Name
Floor,	!- Surface Type
Slab on Grade,	!- Construction Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Ground,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
16,	!- Number of Vertices
13.223,25.31,0,	!- X,Y,Z ==> Vertex 1 {m}
13.9255,37.008,0,	!- X,Y,Z ==> Vertex 2 {m}
16.1638,36.874,0,	!- X,Y,Z ==> Vertex 3 {m}
16.2829,38.857,0,	!- X,Y,Z ==> Vertex 4 {m}
14.0446,38.992,0,	!- X,Y,Z ==> Vertex 5 {m}
14.1491,40.732,0,	!- X,Y,Z ==> Vertex 6 {m}
23.3748,40.178,0,	!- X,Y,Z ==> Vertex 7 {m}
22.6855,28.699,0,	!- X,Y,Z ==> Vertex 8 {m}
19.7908,28.872,0,	!- X,Y,Z ==> Vertex 9 {m}
19.6829,27.076,0,	!- X,Y,Z ==> Vertex 10 {m}
18.7347,27.133,0,	!- X,Y,Z ==> Vertex 11 {m}
18.6058,24.987,0,	!- X,Y,Z ==> Vertex 12 {m}
17.1683,25.073,0,	!- X,Y,Z ==> Vertex 13 {m}
17.2248,26.015,0,	!- X,Y,Z ==> Vertex 14 {m}
15.6177,26.111,0,	!- X,Y,Z ==> Vertex 15 {m}
15.5612,25.169,0;	!- X,Y,Z ==> Vertex 16 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_820,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_114 Office_1_660,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.6216,16.851,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.0282,6.969,14.5,	!- X,Y,Z ==> Vertex 2 {m}
14.3884,7.308,14.5,	!- X,Y,Z ==> Vertex 3 {m}
14.9818,17.19,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_821,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_115 Office_1_671,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
14.9818,17.19,14.5,	!- X,Y,Z ==> Vertex 1 {m}
14.3884,7.308,14.5,	!- X,Y,Z ==> Vertex 2 {m}
10.4954,7.541,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.0888,17.423,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_822,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.0282,6.969,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.6216,16.851,14.5,	!- X,Y,Z ==> Vertex 2 {m}
20.6216,16.851,16.8,	!- X,Y,Z ==> Vertex 3 {m}
20.0282,6.969,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_823,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.4954,7.541,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.0282,6.969,14.5,	!- X,Y,Z ==> Vertex 2 {m}
20.0282,6.969,16.8,	!- X,Y,Z ==> Vertex 3 {m}
10.4954,7.541,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_824,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.4954,7.541,14.5,	!- X,Y,Z ==> Vertex 1 {m}
10.4954,7.541,16.8,	!- X,Y,Z ==> Vertex 2 {m}
11.0888,17.423,16.8,	!- X,Y,Z ==> Vertex 3 {m}
11.0888,17.423,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_825,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
10.4954,7.541,16.8,	!- X,Y,Z ==> Vertex 1 {m}
20.0282,6.969,16.8,	!- X,Y,Z ==> Vertex 2 {m}
20.6216,16.851,16.8,	!- X,Y,Z ==> Vertex 3 {m}
11.0888,17.423,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_826,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_846,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.0888,17.423,14.5,	!- X,Y,Z ==> Vertex 1 {m}
11.0888,17.423,16.8,	!- X,Y,Z ==> Vertex 2 {m}
18.1467,17,16.8,	!- X,Y,Z ==> Vertex 3 {m}
18.1467,17,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_100 Mechanical_Plantroom_2_1_827,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_103 Plant_Entrance_1_858,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.1467,17,16.8,	!- X,Y,Z ==> Vertex 2 {m}
20.6216,16.851,16.8,	!- X,Y,Z ==> Vertex 3 {m}
20.6216,16.851,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_828,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_104 Riser_2_1_562,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.7908,28.872,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.6829,27.076,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.7347,27.133,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.8426,28.929,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_829,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_109 Riser_1_1_597,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.8846,30.435,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.7908,28.872,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.8426,28.929,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.9364,30.492,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_830,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_110 Void_1_604,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.293,28.031,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.23,26.983,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.6829,27.076,14.5,	!- X,Y,Z ==> Vertex 3 {m}
19.7459,28.124,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_831,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_111 Void_1_612,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.3978,29.778,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.293,28.031,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.7459,28.124,14.5,	!- X,Y,Z ==> Vertex 3 {m}
19.8508,29.871,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_832,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_627,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.9364,30.491,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.7347,27.133,14.5,	!- X,Y,Z ==> Vertex 2 {m}
17.2078,27.224,14.5,	!- X,Y,Z ==> Vertex 3 {m}
17.4095,30.583,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_833,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_648,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 1 {m}
17.2078,27.224,14.5,	!- X,Y,Z ==> Vertex 2 {m}
11.6972,27.555,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.8051,29.352,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_834,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_116 Unit_8_Office_1_682,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.9738,33.71,14.5,	!- X,Y,Z ==> Vertex 1 {m}
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 2 {m}
11.8051,29.352,14.5,	!- X,Y,Z ==> Vertex 3 {m}
12.0808,33.944,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_835,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_117 Unit_8_Office_1_695,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
9,	!- Number of Vertices
21.6136,33.371,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.3978,29.778,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.8508,29.871,14.5,	!- X,Y,Z ==> Vertex 3 {m}
19.8846,30.435,14.5,	!- X,Y,Z ==> Vertex 4 {m}
18.9364,30.491,14.5,	!- X,Y,Z ==> Vertex 5 {m}
17.4095,30.583,14.5,	!- X,Y,Z ==> Vertex 6 {m}
17.3157,29.021,14.5,	!- X,Y,Z ==> Vertex 7 {m}
15.6981,29.118,14.5,	!- X,Y,Z ==> Vertex 8 {m}
15.9738,33.71,14.5;	!- X,Y,Z ==> Vertex 9 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_836,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.23,26.983,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.6136,33.371,14.5,	!- X,Y,Z ==> Vertex 2 {m}
21.6136,33.371,16.8,	!- X,Y,Z ==> Vertex 3 {m}
21.23,26.983,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_837,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.6972,27.555,14.5,	!- X,Y,Z ==> Vertex 1 {m}
11.6972,27.555,16.8,	!- X,Y,Z ==> Vertex 2 {m}
12.0808,33.944,16.8,	!- X,Y,Z ==> Vertex 3 {m}
12.0808,33.944,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_838,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
12.0808,33.944,14.5,	!- X,Y,Z ==> Vertex 1 {m}
12.0808,33.944,16.8,	!- X,Y,Z ==> Vertex 2 {m}
21.6136,33.371,16.8,	!- X,Y,Z ==> Vertex 3 {m}
21.6136,33.371,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_839,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.6972,27.555,16.8,	!- X,Y,Z ==> Vertex 1 {m}
21.23,26.983,16.8,	!- X,Y,Z ==> Vertex 2 {m}
21.6136,33.371,16.8,	!- X,Y,Z ==> Vertex 3 {m}
12.0808,33.944,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_840,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_847,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.6972,27.555,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.7551,27.131,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.7551,27.131,16.8,	!- X,Y,Z ==> Vertex 3 {m}
11.6972,27.555,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_101 Mechanical_Plantroom_1_1_841,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_103 Plant_Entrance_1_859,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.7551,27.131,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.23,26.983,14.5,	!- X,Y,Z ==> Vertex 2 {m}
21.23,26.983,16.8,	!- X,Y,Z ==> Vertex 3 {m}
18.7551,27.131,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_842,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_628,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
6,	!- Number of Vertices
18.7347,27.133,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.5039,23.29,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.5243,23.288,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.1736,17.449,14.5,	!- X,Y,Z ==> Vertex 4 {m}
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 5 {m}
17.2078,27.224,14.5;	!- X,Y,Z ==> Vertex 6 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_843,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_113 Office_1_649,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
17.2078,27.224,14.5,	!- X,Y,Z ==> Vertex 1 {m}
16.6264,17.542,14.5,	!- X,Y,Z ==> Vertex 2 {m}
11.1158,17.873,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.6972,27.555,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_844,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_114 Office_1_661,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1736,17.449,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 2 {m}
14.9818,17.19,14.5,	!- X,Y,Z ==> Vertex 3 {m}
15.0088,17.639,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_845,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_115 Office_1_672,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
15.0088,17.639,14.5,	!- X,Y,Z ==> Vertex 1 {m}
14.9818,17.19,14.5,	!- X,Y,Z ==> Vertex 2 {m}
11.0888,17.423,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.1158,17.873,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_846,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_100 Mechanical_Plantroom_2_1_826,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1467,17,16.8,	!- X,Y,Z ==> Vertex 1 {m}
11.0888,17.423,16.8,	!- X,Y,Z ==> Vertex 2 {m}
11.0888,17.423,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.1467,17,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_847,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_101 Mechanical_Plantroom_1_1_840,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.7551,27.131,16.8,	!- X,Y,Z ==> Vertex 1 {m}
18.7551,27.131,14.5,	!- X,Y,Z ==> Vertex 2 {m}
11.6972,27.555,14.5,	!- X,Y,Z ==> Vertex 3 {m}
11.6972,27.555,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_848,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.0888,17.423,14.5,	!- X,Y,Z ==> Vertex 1 {m}
11.0888,17.423,16.8,	!- X,Y,Z ==> Vertex 2 {m}
11.6972,27.555,16.8,	!- X,Y,Z ==> Vertex 3 {m}
11.6972,27.555,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_849,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
11.0888,17.423,16.8,	!- X,Y,Z ==> Vertex 1 {m}
18.1467,17,16.8,	!- X,Y,Z ==> Vertex 2 {m}
18.7551,27.131,16.8,	!- X,Y,Z ==> Vertex 3 {m}
11.6972,27.555,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_102 Unit_1_Plant_Area_1_850,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_103 Plant_Entrance_1_860,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 1 {m}
18.7551,27.131,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.7551,27.131,16.8,	!- X,Y,Z ==> Vertex 3 {m}
18.1467,17,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_851,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_103 Lift_1_555,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.23,26.983,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.1012,24.837,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.5541,24.93,14.5,	!- X,Y,Z ==> Vertex 3 {m}
19.6829,27.076,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_852,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_105 Riser_3_1_568,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.6829,27.076,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.5541,24.93,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.6262,24.985,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.7551,27.131,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_853,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_106 Lobby_1_576,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.1012,24.837,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.8693,20.976,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.3222,21.068,14.5,	!- X,Y,Z ==> Vertex 3 {m}
19.5541,24.93,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_854,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_107 Staircase_Lobby_1_583,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.8693,20.976,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.6486,17.3,14.5,	!- X,Y,Z ==> Vertex 2 {m}
19.1015,17.393,14.5,	!- X,Y,Z ==> Vertex 3 {m}
19.3222,21.068,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_855,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_108 Riser_4_1_590,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.5541,24.93,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.4522,23.233,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.5243,23.288,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.6262,24.985,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_856,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_112 Shared_Lobby_Entrance_1_629,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
19.4522,23.233,14.5,	!- X,Y,Z ==> Vertex 1 {m}
19.1015,17.393,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.1736,17.449,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.5243,23.288,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_857,	!- Name
Floor,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
02_114 Office_1_662,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.6486,17.3,14.5,	!- X,Y,Z ==> Vertex 1 {m}
20.6216,16.851,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.1736,17.449,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_858,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_100 Mechanical_Plantroom_2_1_827,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.6216,16.851,16.8,	!- X,Y,Z ==> Vertex 1 {m}
18.1467,17,16.8,	!- X,Y,Z ==> Vertex 2 {m}
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 3 {m}
20.6216,16.851,14.5;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_859,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_101 Mechanical_Plantroom_1_1_841,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
21.23,26.983,16.8,	!- X,Y,Z ==> Vertex 1 {m}
21.23,26.983,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.7551,27.131,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.7551,27.131,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_860,	!- Name
Wall,	!- Surface Type
Internal Wall,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Surface,	!- Outside Boundary Condition
RF_102 Unit_1_Plant_Area_1_850,	!- Outside Boundary Condition Object
NoSun,	!- Sun Exposure
NoWind,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.7551,27.131,16.8,	!- X,Y,Z ==> Vertex 1 {m}
18.7551,27.131,14.5,	!- X,Y,Z ==> Vertex 2 {m}
18.1467,17,14.5,	!- X,Y,Z ==> Vertex 3 {m}
18.1467,17,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_861,	!- Name
Wall,	!- Surface Type
External Wall,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
20.6216,16.851,14.5,	!- X,Y,Z ==> Vertex 1 {m}
21.23,26.983,14.5,	!- X,Y,Z ==> Vertex 2 {m}
21.23,26.983,16.8,	!- X,Y,Z ==> Vertex 3 {m}
20.6216,16.851,16.8;	!- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed,
RF_103 Plant_Entrance_1_862,	!- Name
Roof,	!- Surface Type
Roof,	!- Construction Name
RF_103 Plant_Entrance,	!- Zone Name
Outdoors,	!- Outside Boundary Condition
,	!- Outside Boundary Condition Object
SunExposed,	!- Sun Exposure
WindExposed,	!- Wind Exposure
AutoCalculate,	!- View Factor to Ground
4,	!- Number of Vertices
18.1467,17,16.8,	!- X,Y,Z ==> Vertex 1 {m}
20.6216,16.851,16.8,	!- X,Y,Z ==> Vertex 2 {m}
21.23,26.983,16.8,	!- X,Y,Z ==> Vertex 3 {m}
18.7551,27.131,16.8;	!- X,Y,Z ==> Vertex 4 {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
Frame_0,	!- Name
0.05,	!- Frame Width {m}
,	!- Frame Outside Projection {m}
,	!- Frame Inside Projection {m}
5,	!- Frame Conductance {W/m2-K}
1,	!- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
0.6,	!- Frame Solar Absorptance
1,	!- Frame Visible Absorptance
0.9,	!- Frame Thermal Hemispherical Emissivity
DividedLite,	!- Divider Type
,	!- Divider Width {m}
,	!- Number of Horizontal Dividers
,	!- Number of Vertical Dividers
,	!- Divider Outside Projection {m}
,	!- Divider Inside Projection {m}
,	!- Divider Conductance {W/m2-K}
1,	!- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
,	!- Divider Solar Absorptance
,	!- Divider Visible Absorptance
;	!- Divider Thermal Hemispherical Emissivity

WindowProperty:FrameAndDivider,
Frame_1,	!- Name
0.05001,	!- Frame Width {m}
,	!- Frame Outside Projection {m}
,	!- Frame Inside Projection {m}
5,	!- Frame Conductance {W/m2-K}
1,	!- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
0.6,	!- Frame Solar Absorptance
1,	!- Frame Visible Absorptance
0.9,	!- Frame Thermal Hemispherical Emissivity
DividedLite,	!- Divider Type
,	!- Divider Width {m}
,	!- Number of Horizontal Dividers
,	!- Number of Vertical Dividers
,	!- Divider Outside Projection {m}
,	!- Divider Inside Projection {m}
,	!- Divider Conductance {W/m2-K}
1,	!- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
,	!- Divider Solar Absorptance
,	!- Divider Visible Absorptance
;	!- Divider Thermal Hemispherical Emissivity


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
00_101 Switch_Room_2_0_2,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_101 Switch_Room_1_7,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.7281,29.40695,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
22.6583,28.24405,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
22.6583,28.24405,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
22.7281,29.40695,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_102 Waste_2_0_2,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_102 Waste_1_17,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
20.8943,40.32701,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
22.0622,40.25699,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
22.0622,40.25699,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
20.8943,40.32701,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_103 Substation_2_0_4,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_103 Substation_1_25,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.997,33.88707,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
22.9416,32.96393,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
22.9416,32.96393,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
22.997,33.88707,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_103 Substation_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_103 Substation_1_25,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.9296,32.76407,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
22.8742,31.84093,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
22.8742,31.84093,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
22.9296,32.76407,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_107 Waste_2_0_2,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_107 Waste_1_48,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
16.7218,40.57701,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
17.8897,40.50699,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
17.8897,40.50699,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
16.7218,40.57701,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_109 Lobby_2_0_2,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_109 Lobby_1_65,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.4119,24.14195,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
22.3421,22.97905,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
22.3421,22.97905,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
22.4119,24.14195,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_109 Lobby_2_0_4,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_109 Lobby_1_65,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.3085,22.42009,6.5,	!- X,Y,Z ==> Vertex 1 {m}
22.2199,20.94491,6.5,	!- X,Y,Z ==> Vertex 2 {m}
22.2199,20.94491,3.6,	!- X,Y,Z ==> Vertex 3 {m}
22.3085,22.42009,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_110 Unit_4_Shop_2_0_1,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_110 Unit_4_Shop_1_70,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.78279,13.66595,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
21.713,12.50305,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
21.713,12.50305,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
21.78279,13.66595,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_110 Unit_4_Shop_2_0_3,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_110 Unit_4_Shop_1_70,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.9791,16.93509,6.5,	!- X,Y,Z ==> Vertex 1 {m}
21.8188,14.26491,6.5,	!- X,Y,Z ==> Vertex 2 {m}
21.8188,14.26491,3.6,	!- X,Y,Z ==> Vertex 3 {m}
21.9791,16.93509,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_112 Unit_3_Shop_2_0_3,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_112 Unit_3_Shop_1_84,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.4693,8.444954,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
21.3995,7.282046,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
21.3995,7.282046,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
21.4693,8.444954,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_112 Unit_3_Shop_2_0_5,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_112 Unit_3_Shop_1_84,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.6794,11.94409,6.5,	!- X,Y,Z ==> Vertex 1 {m}
21.5041,9.023911,6.5,	!- X,Y,Z ==> Vertex 2 {m}
21.5041,9.023911,3.6,	!- X,Y,Z ==> Vertex 3 {m}
21.6794,11.94409,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_113 Unit_2_Shop_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_113 Unit_2_Shop_1_92,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.0497,1.457953,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
20.9799,0.2950459,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
20.9799,0.2950459,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
21.0497,1.457953,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_113 Unit_2_Shop_2_0_8,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_113 Unit_2_Shop_1_92,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.3647,6.70309,6.5,	!- X,Y,Z ==> Vertex 1 {m}
21.29429,5.52991,6.5,	!- X,Y,Z ==> Vertex 2 {m}
21.29429,5.52991,3.6,	!- X,Y,Z ==> Vertex 3 {m}
21.3647,6.70309,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_113 Unit_2_Shop_2_0_10,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_113 Unit_2_Shop_1_92,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.2597,4.95409,6.5,	!- X,Y,Z ==> Vertex 1 {m}
21.0843,2.03391,6.5,	!- X,Y,Z ==> Vertex 2 {m}
21.0843,2.03391,3.6,	!- X,Y,Z ==> Vertex 3 {m}
21.2597,4.95409,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_113 Unit_2_Shop_2_0_13,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_113 Unit_2_Shop_1_93,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
20.67269,0.01798058,6.5,	!- X,Y,Z ==> Vertex 1 {m}
19.49981,0.08801937,6.5,	!- X,Y,Z ==> Vertex 2 {m}
19.49981,0.08801937,3.6,	!- X,Y,Z ==> Vertex 3 {m}
20.67269,0.01798058,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_113 Unit_2_Shop_2_0_15,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_113 Unit_2_Shop_1_93,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
18.92589,0.1229916,6.5,	!- X,Y,Z ==> Vertex 1 {m}
16.00611,0.298008,6.5,	!- X,Y,Z ==> Vertex 2 {m}
16.00611,0.298008,3.6,	!- X,Y,Z ==> Vertex 3 {m}
18.92589,0.1229916,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_113 Unit_2_Shop_2_0_17,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_113 Unit_2_Shop_1_93,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
15.43219,0.3320189,6.5,	!- X,Y,Z ==> Vertex 1 {m}
14.25931,0.4029799,6.5,	!- X,Y,Z ==> Vertex 2 {m}
14.25931,0.4029799,3.6,	!- X,Y,Z ==> Vertex 3 {m}
15.43219,0.3320189,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_115 Unit_1_BOH_2_0_3,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_115 Unit_1_BOH_1_108,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
15.47413,40.652,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
16.17277,40.61,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
16.17277,40.61,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
15.47413,40.652,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_115 Unit_1_BOH_2_0_5,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_115 Unit_1_BOH_1_108,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
14.50903,40.71,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
15.20767,40.668,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
15.20767,40.668,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
14.50903,40.71,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_118 Unit_8_Restaurant_2_0_4,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_118 Unit_8_Restaurant_1_134,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
2.324797,39.97393,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
2.393702,41.12207,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
2.393702,41.12207,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
2.324797,39.97393,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_118 Unit_8_Restaurant_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_118 Unit_8_Restaurant_1_134,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.905195,32.98691,6.5,	!- X,Y,Z ==> Vertex 1 {m}
1.975603,34.16009,6.5,	!- X,Y,Z ==> Vertex 2 {m}
1.975603,34.16009,3.6,	!- X,Y,Z ==> Vertex 3 {m}
1.905195,32.98691,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_118 Unit_8_Restaurant_2_0_8,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_118 Unit_8_Restaurant_1_134,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
2.010096,34.73391,6.5,	!- X,Y,Z ==> Vertex 1 {m}
2.290302,39.40009,6.5,	!- X,Y,Z ==> Vertex 2 {m}
2.290302,39.40009,3.6,	!- X,Y,Z ==> Vertex 3 {m}
2.010096,34.73391,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_118 Unit_8_Restaurant_2_0_11,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_118 Unit_8_Restaurant_1_135,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
2.70211,41.41901,6.5,	!- X,Y,Z ==> Vertex 1 {m}
5.621789,41.24399,6.5,	!- X,Y,Z ==> Vertex 2 {m}
5.621789,41.24399,3.6,	!- X,Y,Z ==> Vertex 3 {m}
2.70211,41.41901,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_118 Unit_8_Restaurant_2_0_13,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_118 Unit_8_Restaurant_1_135,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
6.190809,41.21001,6.5,	!- X,Y,Z ==> Vertex 1 {m}
9.110489,41.03499,6.5,	!- X,Y,Z ==> Vertex 2 {m}
9.110489,41.03499,3.6,	!- X,Y,Z ==> Vertex 3 {m}
6.190809,41.21001,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_120 Unit_7_Bar_2_0_2,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_120 Unit_7_Bar_1_188,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.592896,27.78593,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
1.661802,28.93407,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
1.661802,28.93407,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
1.592896,27.78593,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_122 Unit_6_Shop_2_0_9,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_122 Unit_6_Shop_1_209,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.484999,25.98993,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
1.5539,27.13707,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
1.5539,27.13707,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
1.484999,25.98993,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_122 Unit_6_Shop_2_0_11,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_122 Unit_6_Shop_1_209,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.275797,22.50591,6.5,	!- X,Y,Z ==> Vertex 1 {m}
1.451101,25.42509,6.5,	!- X,Y,Z ==> Vertex 2 {m}
1.451101,25.42509,3.6,	!- X,Y,Z ==> Vertex 3 {m}
1.275797,22.50591,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_123 Unit_5_Coffee_Shop_2_0_3,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_123 Unit_5_Coffee_Shop_1_216,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.7526989,13.79393,6.450001,	!- X,Y,Z ==> Vertex 1 {m}
0.8216,14.94107,6.450001,	!- X,Y,Z ==> Vertex 2 {m}
0.8216,14.94107,3.549999,	!- X,Y,Z ==> Vertex 3 {m}
0.7526989,13.79393,3.549999;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_123 Unit_5_Coffee_Shop_2_0_5,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_123 Unit_5_Coffee_Shop_1_216,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.5416946,10.27991,6.5,	!- X,Y,Z ==> Vertex 1 {m}
0.7170029,13.20009,6.5,	!- X,Y,Z ==> Vertex 2 {m}
0.7170029,13.20009,3.6,	!- X,Y,Z ==> Vertex 3 {m}
0.5416946,10.27991,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_123 Unit_5_Coffee_Shop_2_0_7,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_123 Unit_5_Coffee_Shop_1_216,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.8563957,15.52091,6.5,	!- X,Y,Z ==> Vertex 1 {m}
1.136602,20.18709,6.5,	!- X,Y,Z ==> Vertex 2 {m}
1.136602,20.18709,3.6,	!- X,Y,Z ==> Vertex 3 {m}
0.8563957,15.52091,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_123 Unit_5_Coffee_Shop_2_0_9,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_123 Unit_5_Coffee_Shop_1_216,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.171194,20.76391,6.5,	!- X,Y,Z ==> Vertex 1 {m}
1.241604,21.93709,6.5,	!- X,Y,Z ==> Vertex 2 {m}
1.241604,21.93709,3.6,	!- X,Y,Z ==> Vertex 3 {m}
1.171194,20.76391,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_125 Staircase_Unit_7_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_125 Staircase_Unit_7_1_236,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.695696,29.49791,6.5,	!- X,Y,Z ==> Vertex 1 {m}
1.871002,32.41809,6.5,	!- X,Y,Z ==> Vertex 2 {m}
1.871002,32.41809,3.6,	!- X,Y,Z ==> Vertex 3 {m}
1.695696,29.49791,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_128 Staircase_Lobby_2_0_4,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_128 Staircase_Lobby_1_257,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.2139,20.84509,6.5,	!- X,Y,Z ==> Vertex 1 {m}
22.0133,17.50391,6.5,	!- X,Y,Z ==> Vertex 2 {m}
22.0133,17.50391,3.6,	!- X,Y,Z ==> Vertex 3 {m}
22.2139,20.84509,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_9,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_279,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
13.68779,0.4369955,6.5,	!- X,Y,Z ==> Vertex 1 {m}
7.274409,0.8220034,6.5,	!- X,Y,Z ==> Vertex 2 {m}
7.274409,0.8220034,3.6,	!- X,Y,Z ==> Vertex 3 {m}
13.68779,0.4369955,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_11,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_279,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
6.697888,0.8569803,6.5,	!- X,Y,Z ==> Vertex 1 {m}
5.52501,0.9270191,6.5,	!- X,Y,Z ==> Vertex 2 {m}
5.52501,0.9270191,3.6,	!- X,Y,Z ==> Vertex 3 {m}
6.697888,0.8569803,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_13,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_279,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.953588,0.9619799,6.5,	!- X,Y,Z ==> Vertex 1 {m}
3.78071,1.03202,6.5,	!- X,Y,Z ==> Vertex 2 {m}
3.78071,1.03202,3.6,	!- X,Y,Z ==> Vertex 3 {m}
4.953588,0.9619799,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_15,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_279,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.206688,1.066992,6.5,	!- X,Y,Z ==> Vertex 1 {m}
0.2869091,1.242008,6.5,	!- X,Y,Z ==> Vertex 2 {m}
0.2869091,1.242008,3.6,	!- X,Y,Z ==> Vertex 3 {m}
3.206688,1.066992,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_18,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_280,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.01709557,1.54391,6.5,	!- X,Y,Z ==> Vertex 1 {m}
0.1924019,4.46309,6.5,	!- X,Y,Z ==> Vertex 2 {m}
0.1924019,4.46309,3.6,	!- X,Y,Z ==> Vertex 3 {m}
0.01709557,1.54391,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_20,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_280,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.2270985,5.041909,6.5,	!- X,Y,Z ==> Vertex 1 {m}
0.2975998,6.21509,6.5,	!- X,Y,Z ==> Vertex 2 {m}
0.2975998,6.21509,3.6,	!- X,Y,Z ==> Vertex 3 {m}
0.2270985,5.041909,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_22,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_280,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.3317947,6.78391,6.5,	!- X,Y,Z ==> Vertex 1 {m}
0.4022045,7.957089,6.5,	!- X,Y,Z ==> Vertex 2 {m}
0.4022045,7.957089,3.6,	!- X,Y,Z ==> Vertex 3 {m}
0.3317947,6.78391,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
00_130 Unit_1_Retail_MS_2_0_24,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
00_130 Unit_1_Retail_MS_1_280,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.435894,8.51791,6.5,	!- X,Y,Z ==> Vertex 1 {m}
0.5063038,9.69109,6.5,	!- X,Y,Z ==> Vertex 2 {m}
0.5063038,9.69109,3.6,	!- X,Y,Z ==> Vertex 3 {m}
0.435894,8.51791,3.6;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_115 Staircase_Unit_9_2_0_4,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_115 Staircase_Unit_9_1_411,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.05,1.46309,10.4,	!- X,Y,Z ==> Vertex 1 {m}
20.9796,0.2899103,10.4,	!- X,Y,Z ==> Vertex 2 {m}
20.9796,0.2899103,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.05,1.46309,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_115 Staircase_Unit_9_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_115 Staircase_Unit_9_1_411,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.3647,6.70309,10.4,	!- X,Y,Z ==> Vertex 1 {m}
21.29429,5.52991,10.4,	!- X,Y,Z ==> Vertex 2 {m}
21.29429,5.52991,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.3647,6.70309,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_115 Staircase_Unit_9_2_0_8,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_115 Staircase_Unit_9_1_411,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.2597,4.95409,10.4,	!- X,Y,Z ==> Vertex 1 {m}
21.0843,2.03391,10.4,	!- X,Y,Z ==> Vertex 2 {m}
21.0843,2.03391,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.2597,4.95409,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_115 Staircase_Unit_9_2_0_11,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_115 Staircase_Unit_9_1_412,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
20.67269,0.01798058,10.4,	!- X,Y,Z ==> Vertex 1 {m}
19.49981,0.08801937,10.4,	!- X,Y,Z ==> Vertex 2 {m}
19.49981,0.08801937,7.5,	!- X,Y,Z ==> Vertex 3 {m}
20.67269,0.01798058,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_116 Unit_9_Shop_2_0_18,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_116 Unit_9_Shop_1_432,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.7843,13.69109,10.4,	!- X,Y,Z ==> Vertex 1 {m}
21.71389,12.51791,10.4,	!- X,Y,Z ==> Vertex 2 {m}
21.71389,12.51791,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.7843,13.69109,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_116 Unit_9_Shop_2_0_20,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_116 Unit_9_Shop_1_432,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.4696,8.450089,10.4,	!- X,Y,Z ==> Vertex 1 {m}
21.39919,7.27691,10.4,	!- X,Y,Z ==> Vertex 2 {m}
21.39919,7.27691,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.4696,8.450089,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_116 Unit_9_Shop_2_0_22,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_116 Unit_9_Shop_1_432,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.9791,16.93509,10.4,	!- X,Y,Z ==> Vertex 1 {m}
21.8188,14.26491,10.4,	!- X,Y,Z ==> Vertex 2 {m}
21.8188,14.26491,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.9791,16.93509,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_116 Unit_9_Shop_2_0_24,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_116 Unit_9_Shop_1_432,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.6794,11.94409,10.4,	!- X,Y,Z ==> Vertex 1 {m}
21.5041,9.023911,10.4,	!- X,Y,Z ==> Vertex 2 {m}
21.5041,9.023911,7.5,	!- X,Y,Z ==> Vertex 3 {m}
21.6794,11.94409,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_116 Unit_9_Shop_2_0_27,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_116 Unit_9_Shop_1_433,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
18.92589,0.1229916,10.4,	!- X,Y,Z ==> Vertex 1 {m}
16.00611,0.298008,10.4,	!- X,Y,Z ==> Vertex 2 {m}
16.00611,0.298008,7.5,	!- X,Y,Z ==> Vertex 3 {m}
18.92589,0.1229916,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_116 Unit_9_Shop_2_0_29,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_116 Unit_9_Shop_1_433,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
15.43219,0.3320189,10.4,	!- X,Y,Z ==> Vertex 1 {m}
14.25931,0.4029799,10.4,	!- X,Y,Z ==> Vertex 2 {m}
14.25931,0.4029799,7.5,	!- X,Y,Z ==> Vertex 3 {m}
15.43219,0.3320189,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_10,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_445,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
6.697888,0.8569803,10.4,	!- X,Y,Z ==> Vertex 1 {m}
5.52501,0.9270191,10.4,	!- X,Y,Z ==> Vertex 2 {m}
5.52501,0.9270191,7.5,	!- X,Y,Z ==> Vertex 3 {m}
6.697888,0.8569803,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_12,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_445,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.953588,0.9619799,10.4,	!- X,Y,Z ==> Vertex 1 {m}
3.78071,1.03202,10.4,	!- X,Y,Z ==> Vertex 2 {m}
3.78071,1.03202,7.5,	!- X,Y,Z ==> Vertex 3 {m}
4.953588,0.9619799,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_14,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_445,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.206688,1.066992,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.2869091,1.242008,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.2869091,1.242008,7.5,	!- X,Y,Z ==> Vertex 3 {m}
3.206688,1.066992,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_16,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_445,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
13.68779,0.4369955,10.4,	!- X,Y,Z ==> Vertex 1 {m}
7.274409,0.8220034,10.4,	!- X,Y,Z ==> Vertex 2 {m}
7.274409,0.8220034,7.5,	!- X,Y,Z ==> Vertex 3 {m}
13.68779,0.4369955,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_19,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_446,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.01709557,1.54391,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.1924019,4.46309,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.1924019,4.46309,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.01709557,1.54391,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_21,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_446,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.2270985,5.041909,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.2975998,6.21509,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.2975998,6.21509,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.2270985,5.041909,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_23,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_446,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.3317947,6.78391,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.4022045,7.957089,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.4022045,7.957089,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.3317947,6.78391,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_117 Unit_5_Coffee_Shop_2_0_25,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_117 Unit_5_Coffee_Shop_1_446,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.435894,8.51791,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.5063038,9.69109,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.5063038,9.69109,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.435894,8.51791,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_24,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_474,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.3578,39.89309,10.4,	!- X,Y,Z ==> Vertex 1 {m}
23.1824,36.97391,10.4,	!- X,Y,Z ==> Vertex 2 {m}
23.1824,36.97391,7.5,	!- X,Y,Z ==> Vertex 3 {m}
23.3578,39.89309,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_26,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_474,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.1479,36.39809,10.4,	!- X,Y,Z ==> Vertex 1 {m}
23.0775,35.22591,10.4,	!- X,Y,Z ==> Vertex 2 {m}
23.0775,35.22591,7.5,	!- X,Y,Z ==> Vertex 3 {m}
23.1479,36.39809,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_28,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_474,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.0431,34.65309,10.4,	!- X,Y,Z ==> Vertex 1 {m}
22.7628,29.98591,10.4,	!- X,Y,Z ==> Vertex 2 {m}
22.7628,29.98591,7.5,	!- X,Y,Z ==> Vertex 3 {m}
23.0431,34.65309,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_31,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_475,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
2.324795,39.97391,10.4,	!- X,Y,Z ==> Vertex 1 {m}
2.395205,41.14709,10.4,	!- X,Y,Z ==> Vertex 2 {m}
2.395205,41.14709,7.5,	!- X,Y,Z ==> Vertex 3 {m}
2.324795,39.97391,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_33,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_475,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.905195,32.98691,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.975603,34.16009,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.975603,34.16009,7.5,	!- X,Y,Z ==> Vertex 3 {m}
1.905195,32.98691,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_35,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_475,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
2.010096,34.73391,10.4,	!- X,Y,Z ==> Vertex 1 {m}
2.290302,39.40009,10.4,	!- X,Y,Z ==> Vertex 2 {m}
2.290302,39.40009,7.5,	!- X,Y,Z ==> Vertex 3 {m}
2.010096,34.73391,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_38,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
9.68451,41.00002,10.4,	!- X,Y,Z ==> Vertex 1 {m}
10.85739,40.92998,10.4,	!- X,Y,Z ==> Vertex 2 {m}
10.85739,40.92998,7.5,	!- X,Y,Z ==> Vertex 3 {m}
9.68451,41.00002,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_40,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
11.43381,40.89502,10.4,	!- X,Y,Z ==> Vertex 1 {m}
12.60679,40.82498,10.4,	!- X,Y,Z ==> Vertex 2 {m}
12.60679,40.82498,7.5,	!- X,Y,Z ==> Vertex 3 {m}
11.43381,40.89502,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_42,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
13.17821,40.79001,10.4,	!- X,Y,Z ==> Vertex 1 {m}
16.09799,40.61499,10.4,	!- X,Y,Z ==> Vertex 2 {m}
16.09799,40.61499,7.5,	!- X,Y,Z ==> Vertex 3 {m}
13.17821,40.79001,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_44,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
16.67311,40.58001,10.4,	!- X,Y,Z ==> Vertex 1 {m}
19.59289,40.40499,10.4,	!- X,Y,Z ==> Vertex 2 {m}
19.59289,40.40499,7.5,	!- X,Y,Z ==> Vertex 3 {m}
16.67311,40.58001,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_46,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
20.16811,40.37001,10.4,	!- X,Y,Z ==> Vertex 1 {m}
23.08789,40.19499,10.4,	!- X,Y,Z ==> Vertex 2 {m}
23.08789,40.19499,7.5,	!- X,Y,Z ==> Vertex 3 {m}
20.16811,40.37001,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_48,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
2.70211,41.41901,10.4,	!- X,Y,Z ==> Vertex 1 {m}
5.621789,41.24399,10.4,	!- X,Y,Z ==> Vertex 2 {m}
5.621789,41.24399,7.5,	!- X,Y,Z ==> Vertex 3 {m}
2.70211,41.41901,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_118 Unit_8_Restaurant_2_0_50,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_118 Unit_8_Restaurant_1_476,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
6.190809,41.21001,10.4,	!- X,Y,Z ==> Vertex 1 {m}
9.110489,41.03499,10.4,	!- X,Y,Z ==> Vertex 2 {m}
9.110489,41.03499,7.5,	!- X,Y,Z ==> Vertex 3 {m}
6.190809,41.21001,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_119 Unit_7_Double_Volume_2_0_8,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_119 Unit_7_Double_Volume_1_488,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.590597,27.74791,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.661001,28.92009,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.661001,28.92009,7.5,	!- X,Y,Z ==> Vertex 3 {m}
1.590597,27.74791,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_119 Unit_7_Double_Volume_2_0_10,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_119 Unit_7_Double_Volume_1_488,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.695696,29.49791,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.871002,32.41809,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.871002,32.41809,7.5,	!- X,Y,Z ==> Vertex 3 {m}
1.695696,29.49791,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_120 Unit_6_Double_Volume_2_0_7,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_120 Unit_6_Double_Volume_1_499,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.485798,26.00291,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.556299,27.17609,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.556299,27.17609,7.5,	!- X,Y,Z ==> Vertex 3 {m}
1.485798,26.00291,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_120 Unit_6_Double_Volume_2_0_9,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_120 Unit_6_Double_Volume_1_499,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.275797,22.50591,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.451101,25.42509,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.451101,25.42509,7.5,	!- X,Y,Z ==> Vertex 3 {m}
1.275797,22.50591,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_123 Unit_5_Double_Volume_2_0_7,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_123 Unit_5_Double_Volume_1_525,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.7514973,13.77391,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.8219013,14.94609,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.8219013,14.94609,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.7514973,13.77391,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_123 Unit_5_Double_Volume_2_0_9,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_123 Unit_5_Double_Volume_1_525,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.5416946,10.27991,10.4,	!- X,Y,Z ==> Vertex 1 {m}
0.7170029,13.20009,10.4,	!- X,Y,Z ==> Vertex 2 {m}
0.7170029,13.20009,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.5416946,10.27991,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_123 Unit_5_Double_Volume_2_0_11,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_123 Unit_5_Double_Volume_1_525,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
0.8563957,15.52091,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.136602,20.18709,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.136602,20.18709,7.5,	!- X,Y,Z ==> Vertex 3 {m}
0.8563957,15.52091,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
01_123 Unit_5_Double_Volume_2_0_13,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
01_123 Unit_5_Double_Volume_1_525,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
1.171194,20.76391,10.4,	!- X,Y,Z ==> Vertex 1 {m}
1.241604,21.93709,10.4,	!- X,Y,Z ==> Vertex 2 {m}
1.241604,21.93709,7.5,	!- X,Y,Z ==> Vertex 3 {m}
1.171194,20.76391,7.5;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_106 Lobby_2_0_3,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_106 Lobby_1_571,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.40911,24.09609,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.35789,23.24191,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.35789,23.24191,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.40911,24.09609,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_106 Lobby_2_0_5,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_106 Lobby_1_571,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.3231,22.66309,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.2718,21.80891,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.2718,21.80891,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.3231,22.66309,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_106 Lobby_2_0_7,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_106 Lobby_1_571,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.2368,21.22609,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.2199,20.94491,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.2199,20.94491,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.2368,21.22609,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_107 Staircase_Lobby_2_0_3,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_107 Staircase_Lobby_1_579,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.2139,20.84509,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.1855,20.37291,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.1855,20.37291,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.2139,20.84509,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_107 Staircase_Lobby_2_0_5,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_107 Staircase_Lobby_1_579,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.1508,19.79309,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.0995,18.93991,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.0995,18.93991,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.1508,19.79309,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_107 Staircase_Lobby_2_0_7,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_107 Staircase_Lobby_1_579,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.0645,18.35609,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.0132,17.50291,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.0132,17.50291,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.0645,18.35609,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_15,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.096697,27.16091,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.148001,28.01509,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.148001,28.01509,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.096697,27.16091,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_17,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.010592,25.72591,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.061806,26.58009,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.061806,26.58009,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.010592,25.72591,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_19,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.924295,24.28891,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.975504,25.14209,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.975504,25.14209,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.924295,24.28891,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_21,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.838097,22.85391,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.8894,23.70809,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.8894,23.70809,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.838097,22.85391,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_23,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.751896,21.41891,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.803202,22.27309,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.803202,22.27309,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.751896,21.41891,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_25,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.665895,19.98691,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.717104,20.84009,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.717104,20.84009,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.665895,19.98691,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_113 Office_2_0_27,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_113 Office_1_642,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.579697,18.55091,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.631001,19.40509,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.631001,19.40509,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.579697,18.55091,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_9,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.8059,14.05109,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.75469,13.19791,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.75469,13.19791,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.8059,14.05109,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_11,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.7199,12.61809,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.6687,11.76491,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.6687,11.76491,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.7199,12.61809,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_13,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.46131,8.31209,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.41009,7.45791,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.41009,7.45791,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.46131,8.31209,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_15,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.37511,6.87709,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.32389,6.02291,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.32389,6.02291,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.37511,6.87709,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_17,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.289,5.44209,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.2377,4.58791,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.2377,4.58791,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.289,5.44209,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_19,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.0305,1.13709,13.7,	!- X,Y,Z ==> Vertex 1 {m}
20.9792,0.2839098,13.7,	!- X,Y,Z ==> Vertex 2 {m}
20.9792,0.2839098,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.0305,1.13709,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_21,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.9783,16.92109,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.9271,16.06791,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.9271,16.06791,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.9783,16.92109,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_23,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.8921,15.48609,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.84089,14.63291,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.84089,14.63291,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.8921,15.48609,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_25,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.6338,11.18409,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.5825,10.32991,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.5825,10.32991,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.6338,11.18409,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_27,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.5475,9.74609,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.4962,8.89291,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.4962,8.89291,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.5475,9.74609,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_29,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.2028,4.00709,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.15159,3.15391,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.15159,3.15391,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.2028,4.00709,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_31,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_656,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.1166,2.572089,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.0654,1.71891,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.0654,1.71891,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.1166,2.572089,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_34,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_657,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
15.43229,0.3340197,13.7,	!- X,Y,Z ==> Vertex 1 {m}
14.25941,0.4049797,13.7,	!- X,Y,Z ==> Vertex 2 {m}
14.25941,0.4049797,10.8,	!- X,Y,Z ==> Vertex 3 {m}
15.43229,0.3340197,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_36,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_657,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
17.17899,0.2290192,13.7,	!- X,Y,Z ==> Vertex 1 {m}
16.00611,0.2999802,13.7,	!- X,Y,Z ==> Vertex 2 {m}
16.00611,0.2999802,10.8,	!- X,Y,Z ==> Vertex 3 {m}
17.17899,0.2290192,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_38,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_657,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
18.92559,0.12498,13.7,	!- X,Y,Z ==> Vertex 1 {m}
17.75271,0.1950197,13.7,	!- X,Y,Z ==> Vertex 2 {m}
17.75271,0.1950197,10.8,	!- X,Y,Z ==> Vertex 3 {m}
18.92559,0.12498,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_114 Office_2_0_40,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_114 Office_1_657,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
20.67229,0.01998043,13.7,	!- X,Y,Z ==> Vertex 1 {m}
19.49941,0.09001923,13.7,	!- X,Y,Z ==> Vertex 2 {m}
19.49941,0.09001923,10.8,	!- X,Y,Z ==> Vertex 3 {m}
20.67229,0.01998043,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_668,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
6.697988,0.8589802,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.52511,0.929019,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.52511,0.929019,10.8,	!- X,Y,Z ==> Vertex 3 {m}
6.697988,0.8589802,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_8,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_668,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.953688,0.9639797,13.7,	!- X,Y,Z ==> Vertex 1 {m}
3.780809,1.034019,13.7,	!- X,Y,Z ==> Vertex 2 {m}
3.780809,1.034019,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.953688,0.9639797,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_10,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_668,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
13.68539,0.4390192,13.7,	!- X,Y,Z ==> Vertex 1 {m}
12.51251,0.5099802,13.7,	!- X,Y,Z ==> Vertex 2 {m}
12.51251,0.5099802,10.8,	!- X,Y,Z ==> Vertex 3 {m}
13.68539,0.4390192,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_12,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_668,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
11.93879,0.5440197,13.7,	!- X,Y,Z ==> Vertex 1 {m}
10.76591,0.6149797,13.7,	!- X,Y,Z ==> Vertex 2 {m}
10.76591,0.6149797,10.8,	!- X,Y,Z ==> Vertex 3 {m}
11.93879,0.5440197,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_14,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_668,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
10.19209,0.6489801,13.7,	!- X,Y,Z ==> Vertex 1 {m}
9.01921,0.7190189,13.7,	!- X,Y,Z ==> Vertex 2 {m}
9.01921,0.7190189,10.8,	!- X,Y,Z ==> Vertex 3 {m}
10.19209,0.6489801,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_16,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_668,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
8.442288,0.7539806,13.7,	!- X,Y,Z ==> Vertex 1 {m}
7.26941,0.8240194,13.7,	!- X,Y,Z ==> Vertex 2 {m}
7.26941,0.8240194,10.8,	!- X,Y,Z ==> Vertex 3 {m}
8.442288,0.7539806,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_19,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.493595,17.11691,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.544804,17.97009,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.544804,17.97009,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.493595,17.11691,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_21,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.4074,15.68191,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.458698,16.53509,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.458698,16.53509,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.4074,15.68191,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_23,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.3211,14.24491,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.372398,15.09809,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.372398,15.09809,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.3211,14.24491,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_25,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.235094,12.81191,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.286303,13.66509,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.286303,13.66509,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.235094,12.81191,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_27,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.148794,11.37491,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.200003,12.22809,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.200003,12.22809,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.148794,11.37491,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_29,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
4.062792,9.94191,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.114006,10.79609,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.114006,10.79609,10.8,	!- X,Y,Z ==> Vertex 3 {m}
4.062792,9.94191,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_31,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.976591,8.50691,13.7,	!- X,Y,Z ==> Vertex 1 {m}
4.027807,9.36109,13.7,	!- X,Y,Z ==> Vertex 2 {m}
4.027807,9.36109,10.8,	!- X,Y,Z ==> Vertex 3 {m}
3.976591,8.50691,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_33,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.890396,7.07191,13.7,	!- X,Y,Z ==> Vertex 1 {m}
3.941702,7.92609,13.7,	!- X,Y,Z ==> Vertex 2 {m}
3.941702,7.92609,10.8,	!- X,Y,Z ==> Vertex 3 {m}
3.890396,7.07191,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_35,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.804291,5.63691,13.7,	!- X,Y,Z ==> Vertex 1 {m}
3.855507,6.491089,13.7,	!- X,Y,Z ==> Vertex 2 {m}
3.855507,6.491089,10.8,	!- X,Y,Z ==> Vertex 3 {m}
3.804291,5.63691,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_37,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.718092,4.20191,13.7,	!- X,Y,Z ==> Vertex 1 {m}
3.769306,5.056089,13.7,	!- X,Y,Z ==> Vertex 2 {m}
3.769306,5.056089,10.8,	!- X,Y,Z ==> Vertex 3 {m}
3.718092,4.20191,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_39,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.631792,2.76491,13.7,	!- X,Y,Z ==> Vertex 1 {m}
3.683006,3.619089,13.7,	!- X,Y,Z ==> Vertex 2 {m}
3.683006,3.619089,10.8,	!- X,Y,Z ==> Vertex 3 {m}
3.631792,2.76491,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_115 Office_2_0_41,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_115 Office_1_669,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
3.546,1.336909,13.7,	!- X,Y,Z ==> Vertex 1 {m}
3.597298,2.19009,13.7,	!- X,Y,Z ==> Vertex 2 {m}
3.597298,2.19009,10.8,	!- X,Y,Z ==> Vertex 3 {m}
3.546,1.336909,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_6,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_678,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
9.68441,40.99802,13.7,	!- X,Y,Z ==> Vertex 1 {m}
10.85729,40.92798,13.7,	!- X,Y,Z ==> Vertex 2 {m}
10.85729,40.92798,10.8,	!- X,Y,Z ==> Vertex 3 {m}
9.68441,40.99802,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_8,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_678,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
11.43371,40.89302,13.7,	!- X,Y,Z ==> Vertex 1 {m}
12.60659,40.82298,13.7,	!- X,Y,Z ==> Vertex 2 {m}
12.60659,40.82298,10.8,	!- X,Y,Z ==> Vertex 3 {m}
11.43371,40.89302,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_10,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_678,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
7.93771,41.10302,13.7,	!- X,Y,Z ==> Vertex 1 {m}
9.110588,41.03298,13.7,	!- X,Y,Z ==> Vertex 2 {m}
9.110588,41.03298,10.8,	!- X,Y,Z ==> Vertex 3 {m}
7.93771,41.10302,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_12,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_678,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
6.19091,41.20802,13.7,	!- X,Y,Z ==> Vertex 1 {m}
7.363788,41.13798,13.7,	!- X,Y,Z ==> Vertex 2 {m}
7.363788,41.13798,10.8,	!- X,Y,Z ==> Vertex 3 {m}
6.19091,41.20802,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_14,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_678,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
13.17791,40.78898,13.7,	!- X,Y,Z ==> Vertex 1 {m}
14.35079,40.71802,13.7,	!- X,Y,Z ==> Vertex 2 {m}
14.35079,40.71802,10.8,	!- X,Y,Z ==> Vertex 3 {m}
13.17791,40.78898,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_16,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_678,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
14.92461,40.68398,13.7,	!- X,Y,Z ==> Vertex 1 {m}
16.09749,40.61302,13.7,	!- X,Y,Z ==> Vertex 2 {m}
16.09749,40.61302,10.8,	!- X,Y,Z ==> Vertex 3 {m}
14.92461,40.68398,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_19,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_679,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.872197,40.07491,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.923501,40.92909,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.923501,40.92909,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.872197,40.07491,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_21,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_679,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.785897,38.63791,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.837201,39.49209,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.837201,39.49209,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.785897,38.63791,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_23,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_679,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.699792,37.20291,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.751006,38.05709,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.751006,38.05709,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.699792,37.20291,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_25,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_679,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.6137,35.77091,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.664998,36.62409,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.664998,36.62409,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.6137,35.77091,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_116 Unit_8_Office_2_0_27,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_116 Unit_8_Office_1_679,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
5.5274,34.33391,13.7,	!- X,Y,Z ==> Vertex 1 {m}
5.578698,35.18709,13.7,	!- X,Y,Z ==> Vertex 2 {m}
5.578698,35.18709,10.8,	!- X,Y,Z ==> Vertex 3 {m}
5.5274,34.33391,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_12,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_692,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
16.67201,40.57898,13.7,	!- X,Y,Z ==> Vertex 1 {m}
17.84489,40.50802,13.7,	!- X,Y,Z ==> Vertex 2 {m}
17.84489,40.50802,10.8,	!- X,Y,Z ==> Vertex 3 {m}
16.67201,40.57898,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_14,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_692,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
18.41661,40.47402,13.7,	!- X,Y,Z ==> Vertex 1 {m}
19.58949,40.40398,13.7,	!- X,Y,Z ==> Vertex 2 {m}
19.58949,40.40398,10.8,	!- X,Y,Z ==> Vertex 3 {m}
18.41661,40.47402,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_16,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_692,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
20.16531,40.36902,13.7,	!- X,Y,Z ==> Vertex 1 {m}
21.33819,40.29898,13.7,	!- X,Y,Z ==> Vertex 2 {m}
21.33819,40.29898,10.8,	!- X,Y,Z ==> Vertex 3 {m}
20.16531,40.36902,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_18,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_692,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
21.91071,40.26402,13.7,	!- X,Y,Z ==> Vertex 1 {m}
23.08359,40.19398,13.7,	!- X,Y,Z ==> Vertex 2 {m}
23.08359,40.19398,10.8,	!- X,Y,Z ==> Vertex 3 {m}
21.91071,40.26402,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_21,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.3571,39.88209,13.7,	!- X,Y,Z ==> Vertex 1 {m}
23.3058,39.02791,13.7,	!- X,Y,Z ==> Vertex 2 {m}
23.3058,39.02791,10.8,	!- X,Y,Z ==> Vertex 3 {m}
23.3571,39.88209,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_23,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.2708,38.44509,13.7,	!- X,Y,Z ==> Vertex 1 {m}
23.2195,37.59191,13.7,	!- X,Y,Z ==> Vertex 2 {m}
23.2195,37.59191,10.8,	!- X,Y,Z ==> Vertex 3 {m}
23.2708,38.44509,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_25,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.1847,37.01209,13.7,	!- X,Y,Z ==> Vertex 1 {m}
23.1335,36.15891,13.7,	!- X,Y,Z ==> Vertex 2 {m}
23.1335,36.15891,10.8,	!- X,Y,Z ==> Vertex 3 {m}
23.1847,37.01209,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_27,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_0,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.0985,35.57709,13.7,	!- X,Y,Z ==> Vertex 1 {m}
23.04729,34.72391,13.7,	!- X,Y,Z ==> Vertex 2 {m}
23.04729,34.72391,10.8,	!- X,Y,Z ==> Vertex 3 {m}
23.0985,35.57709,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_29,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
23.0124,34.14209,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.9611,33.28891,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.9611,33.28891,10.8,	!- X,Y,Z ==> Vertex 3 {m}
23.0124,34.14209,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_31,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.9261,32.70509,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.8749,31.85191,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.8749,31.85191,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.9261,32.70509,10.8;	!- X,Y,Z ==> Vertex 4 {m}

FenestrationSurface:Detailed,
02_117 Unit_8_Office_2_0_33,	!- Name
Window,	!- Surface Type
Glazing,	!- Construction Name
02_117 Unit_8_Office_1_693,	!- Building Surface Name
,	!- Outside Boundary Condition Object
AutoCalculate,	!- View Factor to Ground
,	!- Shading Control Name
Frame_1,	!- Frame and Divider Name
1.0,	!- Multiplier
4,	!- Number of Vertices
22.8399,31.27009,13.7,	!- X,Y,Z ==> Vertex 1 {m}
22.78869,30.41691,13.7,	!- X,Y,Z ==> Vertex 2 {m}
22.78869,30.41691,10.8,	!- X,Y,Z ==> Vertex 3 {m}
22.8399,31.27009,10.8;	!- X,Y,Z ==> Vertex 4 {m}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,
Zone List 1 Cooling Setpoint Schedule,	!- Name
Temperature,	!- Schedule Type Limits Name
C:\Users\mdengusi\Desktop\SAM_Bath\2018-04-27\SAM_Live_942a schedules.csv,	!- File Name
1,	!- Column Number
1,	!- Rows to Skip at Top
8760,	!- Number of Hours of Data
Comma;	!- Column Separator

Schedule:File,
Zone List 1 Heating Setpoint Schedule,	!- Name
Temperature,	!- Schedule Type Limits Name
C:\Users\mdengusi\Desktop\SAM_Bath\2018-04-27\SAM_Live_942a schedules.csv,	!- File Name
2,	!- Column Number
1,	!- Rows to Skip at Top
8760,	!- Number of Hours of Data
Comma;	!- Column Separator

Schedule:File,
Zone List 1 Lighting Schedule,	!- Name
Fraction,	!- Schedule Type Limits Name
C:\Users\mdengusi\Desktop\SAM_Bath\2018-04-27\SAM_Live_942a schedules.csv,	!- File Name
3,	!- Column Number
1,	!- Rows to Skip at Top
8760,	!- Number of Hours of Data
Comma;	!- Column Separator

Schedule:File,
Zone List 1 Equipment Schedule,	!- Name
Fraction,	!- Schedule Type Limits Name
C:\Users\mdengusi\Desktop\SAM_Bath\2018-04-27\SAM_Live_942a schedules.csv,	!- File Name
4,	!- Column Number
1,	!- Rows to Skip at Top
8760,	!- Number of Hours of Data
Comma;	!- Column Separator

Schedule:File,
Zone List 1 Occupancy Schedule,	!- Name
Fraction,	!- Schedule Type Limits Name
C:\Users\mdengusi\Desktop\SAM_Bath\2018-04-27\SAM_Live_942a schedules.csv,	!- File Name
5,	!- Column Number
1,	!- Rows to Skip at Top
8760,	!- Number of Hours of Data
Comma;	!- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
Always On,	!- Name
Fraction,	!- Schedule Type Limits Name
Through: 12/31,	!- Field 1
For: AllDays,	!- Field 2
Until: 24:00, 1;	!- Field 3

Schedule:Compact,
Yearly Thermostat,	!- Name
Control Type,	!- Schedule Type Limits Name
Through: 12/31,	!- Field 1
For: AllDays,	!- Field 2
Until: 24:00, 4;	!- Field 3

Schedule:Compact,
Zone List 1 Dehumidification Schedule,	!- Name
RelativeHumidity,	!- Schedule Type Limits Name
Through: 12/31,	!- Field 1
For: AllDays,	!- Field 2
Until: 24:00,100;	!- Field 3

Schedule:Compact,
Zone List 1 Humidification Schedule,	!- Name
RelativeHumidity,	!- Schedule Type Limits Name
Through: 12/31,	!- Field 1
For: AllDays,	!- Field 2
Until: 24:00,0;	!- Field 3

Schedule:Compact,
Activity 123 Schedule,	!- Name
Any Number,	!- Schedule Type Limits Name
Through: 12/31,	!- Field 1
For: AllDays,	!- Field 2
Until: 24:00,123;	!- Field 3


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
Dual Setpoint - Zone List 1,	!- Name
Zone List 1 Heating Setpoint Schedule,	!- Heating Setpoint Temperature Schedule
Zone List 1 Cooling Setpoint Schedule;	!- Cooling Setpoint Temperature Schedule


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
00_100 Riser_2 Thermostat,	!- Name
Zone List 1,	!- Zone or ZoneList Name
Yearly Thermostat,!- Control Type Schedule Name
ThermostatSetpoint:DualSetpoint,!- Control 1 Object Type
Dual Setpoint - Zone List 1;!- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
00_100 Riser_2 Humidistat,	!- Name
00_100 Riser_2,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_101 Switch_Room Humidistat,	!- Name
00_101 Switch_Room,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_102 Waste Humidistat,	!- Name
00_102 Waste,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_103 Substation Humidistat,	!- Name
00_103 Substation,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_104 Riser_3 Humidistat,	!- Name
00_104 Riser_3,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_105 Riser_4 Humidistat,	!- Name
00_105 Riser_4,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_106 Lift Humidistat,	!- Name
00_106 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_107 Waste Humidistat,	!- Name
00_107 Waste,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_108 Staircase_Unit_1 Humidistat,	!- Name
00_108 Staircase_Unit_1,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_109 Lobby Humidistat,	!- Name
00_109 Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_110 Unit_4_Shop Humidistat,	!- Name
00_110 Unit_4_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_111 Lift Humidistat,	!- Name
00_111 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_112 Unit_3_Shop Humidistat,	!- Name
00_112 Unit_3_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_113 Unit_2_Shop Humidistat,	!- Name
00_113 Unit_2_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_114 Lift Humidistat,	!- Name
00_114 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_115 Unit_1_BOH Humidistat,	!- Name
00_115 Unit_1_BOH,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_116 Unit_1_BOH Humidistat,	!- Name
00_116 Unit_1_BOH,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_117 Lift Humidistat,	!- Name
00_117 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_118 Unit_8_Restaurant Humidistat,	!- Name
00_118 Unit_8_Restaurant,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_119 Unit_1_Retail_MS Humidistat,	!- Name
00_119 Unit_1_Retail_MS,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_120 Unit_7_Bar Humidistat,	!- Name
00_120 Unit_7_Bar,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_121 Lift Humidistat,	!- Name
00_121 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_122 Unit_6_Shop Humidistat,	!- Name
00_122 Unit_6_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_123 Unit_5_Coffee_Shop Humidistat,	!- Name
00_123 Unit_5_Coffee_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_124 Lift Humidistat,	!- Name
00_124 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_125 Staircase_Unit_7 Humidistat,	!- Name
00_125 Staircase_Unit_7,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_126 Staircase_Unit_8 Humidistat,	!- Name
00_126 Staircase_Unit_8,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_127 Riser_Smoke Humidistat,	!- Name
00_127 Riser_Smoke,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_128 Staircase_Lobby Humidistat,	!- Name
00_128 Staircase_Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_129 Unit_1_Retail_MS Humidistat,	!- Name
00_129 Unit_1_Retail_MS,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
00_130 Unit_1_Retail_MS Humidistat,	!- Name
00_130 Unit_1_Retail_MS,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_100 Lift Humidistat,	!- Name
01_100 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_101 Riser_2 Humidistat,	!- Name
01_101 Riser_2,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_102 Riser_3 Humidistat,	!- Name
01_102 Riser_3,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_103 Lift Humidistat,	!- Name
01_103 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_104 Riser_4 Humidistat,	!- Name
01_104 Riser_4,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_105 Riser_1 Humidistat,	!- Name
01_105 Riser_1,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_106 Shared_Lobby_Entrance Humidistat,	!- Name
01_106 Shared_Lobby_Entrance,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_107 Riser_Smoke Humidistat,	!- Name
01_107 Riser_Smoke,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_108 Unit_6_Shop Humidistat,	!- Name
01_108 Unit_6_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_109 Staircase_Unit_8 Humidistat,	!- Name
01_109 Staircase_Unit_8,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_110 Void Humidistat,	!- Name
01_110 Void,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_111 Void Humidistat,	!- Name
01_111 Void,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_112 Lift Humidistat,	!- Name
01_112 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_113 Lobby Humidistat,	!- Name
01_113 Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_114 Staircase_Lobby Humidistat,	!- Name
01_114 Staircase_Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_115 Staircase_Unit_9 Humidistat,	!- Name
01_115 Staircase_Unit_9,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_116 Unit_9_Shop Humidistat,	!- Name
01_116 Unit_9_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_117 Unit_5_Coffee_Shop Humidistat,	!- Name
01_117 Unit_5_Coffee_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_118 Unit_8_Restaurant Humidistat,	!- Name
01_118 Unit_8_Restaurant,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_119 Unit_7_Double_Volume Humidistat,	!- Name
01_119 Unit_7_Double_Volume,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_120 Unit_6_Double_Volume Humidistat,	!- Name
01_120 Unit_6_Double_Volume,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_121 Lift Humidistat,	!- Name
01_121 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_122 Lift Humidistat,	!- Name
01_122 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
01_123 Unit_5_Double_Volume Humidistat,	!- Name
01_123 Unit_5_Double_Volume,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_100 Staircase_Unit_8 Humidistat,	!- Name
02_100 Staircase_Unit_8,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_101 Lift Humidistat,	!- Name
02_101 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_102 Riser_Smoke Humidistat,	!- Name
02_102 Riser_Smoke,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_103 Lift Humidistat,	!- Name
02_103 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_104 Riser_2 Humidistat,	!- Name
02_104 Riser_2,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_105 Riser_3 Humidistat,	!- Name
02_105 Riser_3,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_106 Lobby Humidistat,	!- Name
02_106 Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_107 Staircase_Lobby Humidistat,	!- Name
02_107 Staircase_Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_108 Riser_4 Humidistat,	!- Name
02_108 Riser_4,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_109 Riser_1 Humidistat,	!- Name
02_109 Riser_1,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_110 Void Humidistat,	!- Name
02_110 Void,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_111 Void Humidistat,	!- Name
02_111 Void,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_112 Shared_Lobby_Entrance Humidistat,	!- Name
02_112 Shared_Lobby_Entrance,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_113 Office Humidistat,	!- Name
02_113 Office,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_114 Office Humidistat,	!- Name
02_114 Office,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_115 Office Humidistat,	!- Name
02_115 Office,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_116 Unit_8_Office Humidistat,	!- Name
02_116 Unit_8_Office,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
02_117 Unit_8_Office Humidistat,	!- Name
02_117 Unit_8_Office,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_100 Lift Humidistat,	!- Name
B1_100 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_101 Riser_4 Humidistat,	!- Name
B1_101 Riser_4,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_102 Lift Humidistat,	!- Name
B1_102 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_103 Riser_Substation Humidistat,	!- Name
B1_103 Riser_Substation,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_104 Lobby Humidistat,	!- Name
B1_104 Lobby,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_105 Unit_9_Shower Humidistat,	!- Name
B1_105 Unit_9_Shower,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_106 Unit_7_Bar Humidistat,	!- Name
B1_106 Unit_7_Bar,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_107 Unit_8_Shop Humidistat,	!- Name
B1_107 Unit_8_Shop,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_108 Lift Humidistat,	!- Name
B1_108 Lift,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
B1_109 Unit_1_Plantroom_MS Humidistat,	!- Name
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
RF_100 Mechanical_Plantroom_2 Humidistat,	!- Name
RF_100 Mechanical_Plantroom_2,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
RF_101 Mechanical_Plantroom_1 Humidistat,	!- Name
RF_101 Mechanical_Plantroom_1,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
RF_102 Unit_1_Plant_Area Humidistat,	!- Name
RF_102 Unit_1_Plant_Area,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneControl:Humidistat,
RF_103 Plant_Entrance Humidistat,	!- Name
RF_103 Plant_Entrance,	!- Zone Name
Zone List 1 Humidification Schedule,	!- Humidifying Relative Humidity Setpoint Schedule Name
Zone List 1 Dehumidification Schedule;	!- Dehumidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

ZoneInfiltration:DesignFlowRate,
Zone List 1 Infiltration,	!- Name
Zone List 1,	!- Zone or ZoneList Name
Always On,	!- Schedule Name
AirChanges/Hour,!- Design Flow Rate Calculation Method
,	!- Design Flow Rate {m3/s}
,	!- Flow per Zone Floor Area {m3/s-m2}
,	!- Flow per Exterior Surface Area {m3/s-m2}
0.35,	!- Air Changes per Hour
,	!- Constant Term Coefficient
,	!- Temperature Term Coefficient
,	!- Velocity Term Coefficient
;	!- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
Zone List 1 Lights,	!- Name
Zone List 1,	!- Zone or ZoneList Name
Zone List 1 Lighting Schedule,	!- Schedule Name
Watts/Area,!- Design Level Calculation Method
,	!- Lighting Level {W}
15,	!- Watts per Zone Floor Area {W/m2}
,	!- Watts per Person {W/person}
0,	!- Return Air Fraction
0.3,	!- Fraction Radiant
0.2,	!- Fraction Visible
1.0,	!- Fraction Replaceable
General,	!- End-Use Subcategory
No;	!- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
Zone List 1 People,	!- Name
Zone List 1,	!- Zone or ZoneList Name
Zone List 1 Occupancy Schedule,	!- Number of People Schedule Name
Area/Person,	!- Number of People Calculation Method
,	!- Number of People
,	!- People per Zone Floor Area {person/m2}
10.51051,	!- Zone Floor Area per Person {m2/person}
0.2,	!- Fraction Radiant
0.5935,	!- Sensible Heat Fraction
Activity 123 Schedule,	!- Activity Level Schedule Name
,	!- Carbon Dioxide Generation Rate {m3/s-W}
No,	!- Enable ASHRAE 55 Comfort Warnings
ZoneAveraged,	!- Mean Radiant Temperature Calculation Type
,	!- Surface Name/Angle Factor List Name
,	!- Work Efficiency Schedule Name
,	!- Clothing Insulation Calculation Method
,	!- Clothing Insulation Calculation Method Schedule Name
;	!- Clothing Insulation Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
Zone List 1 Equipment,	!- Name
Zone List 1,	!- Zone or ZoneList Name
Zone List 1 Equipment Schedule,	!- Schedule Name
Watts/Area,	!- Design Level Calculation Method
,	!- Design Level {W}
12.18,	!- Watts per Zone Floor Area {W/m2}
,	!- Watts per Person {W/person}
0.007499967,	!- Fraction Latent
0.1,	!- Fraction Radiant
0.0000,	!- Fraction Lost
General;	!- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
,	!- Name
1,	!- Begin Month
1,	!- Begin Day of Month
12,	!- End Month
31,	!- End Day of Month
UseWeatherFile,	!- Day of Week for Start Day
Yes,	!- Use Weather File Holidays and Special Days
Yes,	!- Use Weather File Daylight Saving Period
No,	!- Apply Weekend Holiday Rule
Yes,	!- Use Weather File Rain Indicators
Yes,	!- Use Weather File Snow Indicators
1,	!- Number of Times Runperiod to be Repeated
Yes;	!- Increment Day of Week on repeat


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
No,	!- Do Zone Sizing Calculation
No,	!- Do System Sizing Calculation
No,	!- Do Plant Sizing Calculation
No,	!- Run Simulation for Sizing Periods
Yes,	!- Run Simulation for Weather File Run Periods
No,	!- Do HVAC Sizing Simulation for Sizing Periods
1;	!- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123,11.44123;


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCOLLECTIONS ===========

ZoneHVAC:EquipmentConnections,
00_100 Riser_2,	!- Zone Name
00_100 Riser_2 EquipmentList,	!- Zone Conditioning Equipment List Name
00_100 Riser_2 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_100 Riser_2 ZoneAirNode,	!- Zone Air Node Name
00_100 Riser_2 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_101 Switch_Room,	!- Zone Name
00_101 Switch_Room EquipmentList,	!- Zone Conditioning Equipment List Name
00_101 Switch_Room SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_101 Switch_Room ZoneAirNode,	!- Zone Air Node Name
00_101 Switch_Room ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_102 Waste,	!- Zone Name
00_102 Waste EquipmentList,	!- Zone Conditioning Equipment List Name
00_102 Waste SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_102 Waste ZoneAirNode,	!- Zone Air Node Name
00_102 Waste ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_103 Substation,	!- Zone Name
00_103 Substation EquipmentList,	!- Zone Conditioning Equipment List Name
00_103 Substation SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_103 Substation ZoneAirNode,	!- Zone Air Node Name
00_103 Substation ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_104 Riser_3,	!- Zone Name
00_104 Riser_3 EquipmentList,	!- Zone Conditioning Equipment List Name
00_104 Riser_3 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_104 Riser_3 ZoneAirNode,	!- Zone Air Node Name
00_104 Riser_3 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_105 Riser_4,	!- Zone Name
00_105 Riser_4 EquipmentList,	!- Zone Conditioning Equipment List Name
00_105 Riser_4 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_105 Riser_4 ZoneAirNode,	!- Zone Air Node Name
00_105 Riser_4 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_106 Lift,	!- Zone Name
00_106 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
00_106 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_106 Lift ZoneAirNode,	!- Zone Air Node Name
00_106 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_107 Waste,	!- Zone Name
00_107 Waste EquipmentList,	!- Zone Conditioning Equipment List Name
00_107 Waste SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_107 Waste ZoneAirNode,	!- Zone Air Node Name
00_107 Waste ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_108 Staircase_Unit_1,	!- Zone Name
00_108 Staircase_Unit_1 EquipmentList,	!- Zone Conditioning Equipment List Name
00_108 Staircase_Unit_1 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_108 Staircase_Unit_1 ZoneAirNode,	!- Zone Air Node Name
00_108 Staircase_Unit_1 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_109 Lobby,	!- Zone Name
00_109 Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
00_109 Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_109 Lobby ZoneAirNode,	!- Zone Air Node Name
00_109 Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_110 Unit_4_Shop,	!- Zone Name
00_110 Unit_4_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
00_110 Unit_4_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_110 Unit_4_Shop ZoneAirNode,	!- Zone Air Node Name
00_110 Unit_4_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_111 Lift,	!- Zone Name
00_111 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
00_111 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_111 Lift ZoneAirNode,	!- Zone Air Node Name
00_111 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_112 Unit_3_Shop,	!- Zone Name
00_112 Unit_3_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
00_112 Unit_3_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_112 Unit_3_Shop ZoneAirNode,	!- Zone Air Node Name
00_112 Unit_3_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_113 Unit_2_Shop,	!- Zone Name
00_113 Unit_2_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
00_113 Unit_2_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_113 Unit_2_Shop ZoneAirNode,	!- Zone Air Node Name
00_113 Unit_2_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_114 Lift,	!- Zone Name
00_114 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
00_114 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_114 Lift ZoneAirNode,	!- Zone Air Node Name
00_114 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_115 Unit_1_BOH,	!- Zone Name
00_115 Unit_1_BOH EquipmentList,	!- Zone Conditioning Equipment List Name
00_115 Unit_1_BOH SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_115 Unit_1_BOH ZoneAirNode,	!- Zone Air Node Name
00_115 Unit_1_BOH ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_116 Unit_1_BOH,	!- Zone Name
00_116 Unit_1_BOH EquipmentList,	!- Zone Conditioning Equipment List Name
00_116 Unit_1_BOH SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_116 Unit_1_BOH ZoneAirNode,	!- Zone Air Node Name
00_116 Unit_1_BOH ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_117 Lift,	!- Zone Name
00_117 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
00_117 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_117 Lift ZoneAirNode,	!- Zone Air Node Name
00_117 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_118 Unit_8_Restaurant,	!- Zone Name
00_118 Unit_8_Restaurant EquipmentList,	!- Zone Conditioning Equipment List Name
00_118 Unit_8_Restaurant SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_118 Unit_8_Restaurant ZoneAirNode,	!- Zone Air Node Name
00_118 Unit_8_Restaurant ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_119 Unit_1_Retail_MS,	!- Zone Name
00_119 Unit_1_Retail_MS EquipmentList,	!- Zone Conditioning Equipment List Name
00_119 Unit_1_Retail_MS SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_119 Unit_1_Retail_MS ZoneAirNode,	!- Zone Air Node Name
00_119 Unit_1_Retail_MS ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_120 Unit_7_Bar,	!- Zone Name
00_120 Unit_7_Bar EquipmentList,	!- Zone Conditioning Equipment List Name
00_120 Unit_7_Bar SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_120 Unit_7_Bar ZoneAirNode,	!- Zone Air Node Name
00_120 Unit_7_Bar ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_121 Lift,	!- Zone Name
00_121 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
00_121 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_121 Lift ZoneAirNode,	!- Zone Air Node Name
00_121 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_122 Unit_6_Shop,	!- Zone Name
00_122 Unit_6_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
00_122 Unit_6_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_122 Unit_6_Shop ZoneAirNode,	!- Zone Air Node Name
00_122 Unit_6_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_123 Unit_5_Coffee_Shop,	!- Zone Name
00_123 Unit_5_Coffee_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
00_123 Unit_5_Coffee_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_123 Unit_5_Coffee_Shop ZoneAirNode,	!- Zone Air Node Name
00_123 Unit_5_Coffee_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_124 Lift,	!- Zone Name
00_124 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
00_124 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_124 Lift ZoneAirNode,	!- Zone Air Node Name
00_124 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_125 Staircase_Unit_7,	!- Zone Name
00_125 Staircase_Unit_7 EquipmentList,	!- Zone Conditioning Equipment List Name
00_125 Staircase_Unit_7 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_125 Staircase_Unit_7 ZoneAirNode,	!- Zone Air Node Name
00_125 Staircase_Unit_7 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_126 Staircase_Unit_8,	!- Zone Name
00_126 Staircase_Unit_8 EquipmentList,	!- Zone Conditioning Equipment List Name
00_126 Staircase_Unit_8 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_126 Staircase_Unit_8 ZoneAirNode,	!- Zone Air Node Name
00_126 Staircase_Unit_8 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_127 Riser_Smoke,	!- Zone Name
00_127 Riser_Smoke EquipmentList,	!- Zone Conditioning Equipment List Name
00_127 Riser_Smoke SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_127 Riser_Smoke ZoneAirNode,	!- Zone Air Node Name
00_127 Riser_Smoke ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_128 Staircase_Lobby,	!- Zone Name
00_128 Staircase_Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
00_128 Staircase_Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_128 Staircase_Lobby ZoneAirNode,	!- Zone Air Node Name
00_128 Staircase_Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_129 Unit_1_Retail_MS,	!- Zone Name
00_129 Unit_1_Retail_MS EquipmentList,	!- Zone Conditioning Equipment List Name
00_129 Unit_1_Retail_MS SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_129 Unit_1_Retail_MS ZoneAirNode,	!- Zone Air Node Name
00_129 Unit_1_Retail_MS ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
00_130 Unit_1_Retail_MS,	!- Zone Name
00_130 Unit_1_Retail_MS EquipmentList,	!- Zone Conditioning Equipment List Name
00_130 Unit_1_Retail_MS SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
00_130 Unit_1_Retail_MS ZoneAirNode,	!- Zone Air Node Name
00_130 Unit_1_Retail_MS ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_100 Lift,	!- Zone Name
01_100 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
01_100 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_100 Lift ZoneAirNode,	!- Zone Air Node Name
01_100 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_101 Riser_2,	!- Zone Name
01_101 Riser_2 EquipmentList,	!- Zone Conditioning Equipment List Name
01_101 Riser_2 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_101 Riser_2 ZoneAirNode,	!- Zone Air Node Name
01_101 Riser_2 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_102 Riser_3,	!- Zone Name
01_102 Riser_3 EquipmentList,	!- Zone Conditioning Equipment List Name
01_102 Riser_3 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_102 Riser_3 ZoneAirNode,	!- Zone Air Node Name
01_102 Riser_3 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_103 Lift,	!- Zone Name
01_103 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
01_103 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_103 Lift ZoneAirNode,	!- Zone Air Node Name
01_103 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_104 Riser_4,	!- Zone Name
01_104 Riser_4 EquipmentList,	!- Zone Conditioning Equipment List Name
01_104 Riser_4 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_104 Riser_4 ZoneAirNode,	!- Zone Air Node Name
01_104 Riser_4 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_105 Riser_1,	!- Zone Name
01_105 Riser_1 EquipmentList,	!- Zone Conditioning Equipment List Name
01_105 Riser_1 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_105 Riser_1 ZoneAirNode,	!- Zone Air Node Name
01_105 Riser_1 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_106 Shared_Lobby_Entrance,	!- Zone Name
01_106 Shared_Lobby_Entrance EquipmentList,	!- Zone Conditioning Equipment List Name
01_106 Shared_Lobby_Entrance SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_106 Shared_Lobby_Entrance ZoneAirNode,	!- Zone Air Node Name
01_106 Shared_Lobby_Entrance ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_107 Riser_Smoke,	!- Zone Name
01_107 Riser_Smoke EquipmentList,	!- Zone Conditioning Equipment List Name
01_107 Riser_Smoke SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_107 Riser_Smoke ZoneAirNode,	!- Zone Air Node Name
01_107 Riser_Smoke ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_108 Unit_6_Shop,	!- Zone Name
01_108 Unit_6_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
01_108 Unit_6_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_108 Unit_6_Shop ZoneAirNode,	!- Zone Air Node Name
01_108 Unit_6_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_109 Staircase_Unit_8,	!- Zone Name
01_109 Staircase_Unit_8 EquipmentList,	!- Zone Conditioning Equipment List Name
01_109 Staircase_Unit_8 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_109 Staircase_Unit_8 ZoneAirNode,	!- Zone Air Node Name
01_109 Staircase_Unit_8 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_110 Void,	!- Zone Name
01_110 Void EquipmentList,	!- Zone Conditioning Equipment List Name
01_110 Void SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_110 Void ZoneAirNode,	!- Zone Air Node Name
01_110 Void ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_111 Void,	!- Zone Name
01_111 Void EquipmentList,	!- Zone Conditioning Equipment List Name
01_111 Void SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_111 Void ZoneAirNode,	!- Zone Air Node Name
01_111 Void ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_112 Lift,	!- Zone Name
01_112 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
01_112 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_112 Lift ZoneAirNode,	!- Zone Air Node Name
01_112 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_113 Lobby,	!- Zone Name
01_113 Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
01_113 Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_113 Lobby ZoneAirNode,	!- Zone Air Node Name
01_113 Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_114 Staircase_Lobby,	!- Zone Name
01_114 Staircase_Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
01_114 Staircase_Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_114 Staircase_Lobby ZoneAirNode,	!- Zone Air Node Name
01_114 Staircase_Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_115 Staircase_Unit_9,	!- Zone Name
01_115 Staircase_Unit_9 EquipmentList,	!- Zone Conditioning Equipment List Name
01_115 Staircase_Unit_9 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_115 Staircase_Unit_9 ZoneAirNode,	!- Zone Air Node Name
01_115 Staircase_Unit_9 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_116 Unit_9_Shop,	!- Zone Name
01_116 Unit_9_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
01_116 Unit_9_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_116 Unit_9_Shop ZoneAirNode,	!- Zone Air Node Name
01_116 Unit_9_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_117 Unit_5_Coffee_Shop,	!- Zone Name
01_117 Unit_5_Coffee_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
01_117 Unit_5_Coffee_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_117 Unit_5_Coffee_Shop ZoneAirNode,	!- Zone Air Node Name
01_117 Unit_5_Coffee_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_118 Unit_8_Restaurant,	!- Zone Name
01_118 Unit_8_Restaurant EquipmentList,	!- Zone Conditioning Equipment List Name
01_118 Unit_8_Restaurant SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_118 Unit_8_Restaurant ZoneAirNode,	!- Zone Air Node Name
01_118 Unit_8_Restaurant ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_119 Unit_7_Double_Volume,	!- Zone Name
01_119 Unit_7_Double_Volume EquipmentList,	!- Zone Conditioning Equipment List Name
01_119 Unit_7_Double_Volume SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_119 Unit_7_Double_Volume ZoneAirNode,	!- Zone Air Node Name
01_119 Unit_7_Double_Volume ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_120 Unit_6_Double_Volume,	!- Zone Name
01_120 Unit_6_Double_Volume EquipmentList,	!- Zone Conditioning Equipment List Name
01_120 Unit_6_Double_Volume SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_120 Unit_6_Double_Volume ZoneAirNode,	!- Zone Air Node Name
01_120 Unit_6_Double_Volume ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_121 Lift,	!- Zone Name
01_121 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
01_121 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_121 Lift ZoneAirNode,	!- Zone Air Node Name
01_121 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_122 Lift,	!- Zone Name
01_122 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
01_122 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_122 Lift ZoneAirNode,	!- Zone Air Node Name
01_122 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
01_123 Unit_5_Double_Volume,	!- Zone Name
01_123 Unit_5_Double_Volume EquipmentList,	!- Zone Conditioning Equipment List Name
01_123 Unit_5_Double_Volume SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
01_123 Unit_5_Double_Volume ZoneAirNode,	!- Zone Air Node Name
01_123 Unit_5_Double_Volume ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_100 Staircase_Unit_8,	!- Zone Name
02_100 Staircase_Unit_8 EquipmentList,	!- Zone Conditioning Equipment List Name
02_100 Staircase_Unit_8 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_100 Staircase_Unit_8 ZoneAirNode,	!- Zone Air Node Name
02_100 Staircase_Unit_8 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_101 Lift,	!- Zone Name
02_101 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
02_101 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_101 Lift ZoneAirNode,	!- Zone Air Node Name
02_101 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_102 Riser_Smoke,	!- Zone Name
02_102 Riser_Smoke EquipmentList,	!- Zone Conditioning Equipment List Name
02_102 Riser_Smoke SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_102 Riser_Smoke ZoneAirNode,	!- Zone Air Node Name
02_102 Riser_Smoke ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_103 Lift,	!- Zone Name
02_103 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
02_103 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_103 Lift ZoneAirNode,	!- Zone Air Node Name
02_103 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_104 Riser_2,	!- Zone Name
02_104 Riser_2 EquipmentList,	!- Zone Conditioning Equipment List Name
02_104 Riser_2 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_104 Riser_2 ZoneAirNode,	!- Zone Air Node Name
02_104 Riser_2 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_105 Riser_3,	!- Zone Name
02_105 Riser_3 EquipmentList,	!- Zone Conditioning Equipment List Name
02_105 Riser_3 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_105 Riser_3 ZoneAirNode,	!- Zone Air Node Name
02_105 Riser_3 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_106 Lobby,	!- Zone Name
02_106 Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
02_106 Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_106 Lobby ZoneAirNode,	!- Zone Air Node Name
02_106 Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_107 Staircase_Lobby,	!- Zone Name
02_107 Staircase_Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
02_107 Staircase_Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_107 Staircase_Lobby ZoneAirNode,	!- Zone Air Node Name
02_107 Staircase_Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_108 Riser_4,	!- Zone Name
02_108 Riser_4 EquipmentList,	!- Zone Conditioning Equipment List Name
02_108 Riser_4 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_108 Riser_4 ZoneAirNode,	!- Zone Air Node Name
02_108 Riser_4 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_109 Riser_1,	!- Zone Name
02_109 Riser_1 EquipmentList,	!- Zone Conditioning Equipment List Name
02_109 Riser_1 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_109 Riser_1 ZoneAirNode,	!- Zone Air Node Name
02_109 Riser_1 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_110 Void,	!- Zone Name
02_110 Void EquipmentList,	!- Zone Conditioning Equipment List Name
02_110 Void SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_110 Void ZoneAirNode,	!- Zone Air Node Name
02_110 Void ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_111 Void,	!- Zone Name
02_111 Void EquipmentList,	!- Zone Conditioning Equipment List Name
02_111 Void SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_111 Void ZoneAirNode,	!- Zone Air Node Name
02_111 Void ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_112 Shared_Lobby_Entrance,	!- Zone Name
02_112 Shared_Lobby_Entrance EquipmentList,	!- Zone Conditioning Equipment List Name
02_112 Shared_Lobby_Entrance SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_112 Shared_Lobby_Entrance ZoneAirNode,	!- Zone Air Node Name
02_112 Shared_Lobby_Entrance ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_113 Office,	!- Zone Name
02_113 Office EquipmentList,	!- Zone Conditioning Equipment List Name
02_113 Office SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_113 Office ZoneAirNode,	!- Zone Air Node Name
02_113 Office ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_114 Office,	!- Zone Name
02_114 Office EquipmentList,	!- Zone Conditioning Equipment List Name
02_114 Office SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_114 Office ZoneAirNode,	!- Zone Air Node Name
02_114 Office ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_115 Office,	!- Zone Name
02_115 Office EquipmentList,	!- Zone Conditioning Equipment List Name
02_115 Office SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_115 Office ZoneAirNode,	!- Zone Air Node Name
02_115 Office ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_116 Unit_8_Office,	!- Zone Name
02_116 Unit_8_Office EquipmentList,	!- Zone Conditioning Equipment List Name
02_116 Unit_8_Office SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_116 Unit_8_Office ZoneAirNode,	!- Zone Air Node Name
02_116 Unit_8_Office ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
02_117 Unit_8_Office,	!- Zone Name
02_117 Unit_8_Office EquipmentList,	!- Zone Conditioning Equipment List Name
02_117 Unit_8_Office SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
02_117 Unit_8_Office ZoneAirNode,	!- Zone Air Node Name
02_117 Unit_8_Office ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_100 Lift,	!- Zone Name
B1_100 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
B1_100 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_100 Lift ZoneAirNode,	!- Zone Air Node Name
B1_100 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_101 Riser_4,	!- Zone Name
B1_101 Riser_4 EquipmentList,	!- Zone Conditioning Equipment List Name
B1_101 Riser_4 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_101 Riser_4 ZoneAirNode,	!- Zone Air Node Name
B1_101 Riser_4 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_102 Lift,	!- Zone Name
B1_102 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
B1_102 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_102 Lift ZoneAirNode,	!- Zone Air Node Name
B1_102 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_103 Riser_Substation,	!- Zone Name
B1_103 Riser_Substation EquipmentList,	!- Zone Conditioning Equipment List Name
B1_103 Riser_Substation SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_103 Riser_Substation ZoneAirNode,	!- Zone Air Node Name
B1_103 Riser_Substation ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_104 Lobby,	!- Zone Name
B1_104 Lobby EquipmentList,	!- Zone Conditioning Equipment List Name
B1_104 Lobby SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_104 Lobby ZoneAirNode,	!- Zone Air Node Name
B1_104 Lobby ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_105 Unit_9_Shower,	!- Zone Name
B1_105 Unit_9_Shower EquipmentList,	!- Zone Conditioning Equipment List Name
B1_105 Unit_9_Shower SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_105 Unit_9_Shower ZoneAirNode,	!- Zone Air Node Name
B1_105 Unit_9_Shower ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_106 Unit_7_Bar,	!- Zone Name
B1_106 Unit_7_Bar EquipmentList,	!- Zone Conditioning Equipment List Name
B1_106 Unit_7_Bar SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_106 Unit_7_Bar ZoneAirNode,	!- Zone Air Node Name
B1_106 Unit_7_Bar ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_107 Unit_8_Shop,	!- Zone Name
B1_107 Unit_8_Shop EquipmentList,	!- Zone Conditioning Equipment List Name
B1_107 Unit_8_Shop SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_107 Unit_8_Shop ZoneAirNode,	!- Zone Air Node Name
B1_107 Unit_8_Shop ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_108 Lift,	!- Zone Name
B1_108 Lift EquipmentList,	!- Zone Conditioning Equipment List Name
B1_108 Lift SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_108 Lift ZoneAirNode,	!- Zone Air Node Name
B1_108 Lift ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
B1_109 Unit_1_Plantroom_MS,	!- Zone Name
B1_109 Unit_1_Plantroom_MS EquipmentList,	!- Zone Conditioning Equipment List Name
B1_109 Unit_1_Plantroom_MS SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
B1_109 Unit_1_Plantroom_MS ZoneAirNode,	!- Zone Air Node Name
B1_109 Unit_1_Plantroom_MS ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
RF_100 Mechanical_Plantroom_2,	!- Zone Name
RF_100 Mechanical_Plantroom_2 EquipmentList,	!- Zone Conditioning Equipment List Name
RF_100 Mechanical_Plantroom_2 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
RF_100 Mechanical_Plantroom_2 ZoneAirNode,	!- Zone Air Node Name
RF_100 Mechanical_Plantroom_2 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
RF_101 Mechanical_Plantroom_1,	!- Zone Name
RF_101 Mechanical_Plantroom_1 EquipmentList,	!- Zone Conditioning Equipment List Name
RF_101 Mechanical_Plantroom_1 SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
RF_101 Mechanical_Plantroom_1 ZoneAirNode,	!- Zone Air Node Name
RF_101 Mechanical_Plantroom_1 ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
RF_102 Unit_1_Plant_Area,	!- Zone Name
RF_102 Unit_1_Plant_Area EquipmentList,	!- Zone Conditioning Equipment List Name
RF_102 Unit_1_Plant_Area SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
RF_102 Unit_1_Plant_Area ZoneAirNode,	!- Zone Air Node Name
RF_102 Unit_1_Plant_Area ZoneReturnAirNode;	!- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
RF_103 Plant_Entrance,	!- Zone Name
RF_103 Plant_Entrance EquipmentList,	!- Zone Conditioning Equipment List Name
RF_103 Plant_Entrance SupplyAirNode,	!- Zone Air Inlet Node or NodeList Name
,	!- Zone Air Exhaust Node or NodeList Name
RF_103 Plant_Entrance ZoneAirNode,	!- Zone Air Node Name
RF_103 Plant_Entrance ZoneReturnAirNode;	!- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
00_100 Riser_2 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_100 Riser_2 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_101 Switch_Room EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_101 Switch_Room IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_102 Waste EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_102 Waste IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_103 Substation EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_103 Substation IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_104 Riser_3 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_104 Riser_3 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_105 Riser_4 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_105 Riser_4 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_106 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_106 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_107 Waste EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_107 Waste IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_108 Staircase_Unit_1 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_108 Staircase_Unit_1 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_109 Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_109 Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_110 Unit_4_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_110 Unit_4_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_111 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_111 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_112 Unit_3_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_112 Unit_3_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_113 Unit_2_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_113 Unit_2_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_114 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_114 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_115 Unit_1_BOH EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_115 Unit_1_BOH IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_116 Unit_1_BOH EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_116 Unit_1_BOH IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_117 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_117 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_118 Unit_8_Restaurant EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_118 Unit_8_Restaurant IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_119 Unit_1_Retail_MS EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_119 Unit_1_Retail_MS IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_120 Unit_7_Bar EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_120 Unit_7_Bar IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_121 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_121 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_122 Unit_6_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_122 Unit_6_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_123 Unit_5_Coffee_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_123 Unit_5_Coffee_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_124 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_124 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_125 Staircase_Unit_7 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_125 Staircase_Unit_7 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_126 Staircase_Unit_8 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_126 Staircase_Unit_8 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_127 Riser_Smoke EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_127 Riser_Smoke IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_128 Staircase_Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_128 Staircase_Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_129 Unit_1_Retail_MS EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_129 Unit_1_Retail_MS IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
00_130 Unit_1_Retail_MS EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
00_130 Unit_1_Retail_MS IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_100 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_100 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_101 Riser_2 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_101 Riser_2 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_102 Riser_3 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_102 Riser_3 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_103 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_103 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_104 Riser_4 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_104 Riser_4 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_105 Riser_1 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_105 Riser_1 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_106 Shared_Lobby_Entrance EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_106 Shared_Lobby_Entrance IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_107 Riser_Smoke EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_107 Riser_Smoke IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_108 Unit_6_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_108 Unit_6_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_109 Staircase_Unit_8 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_109 Staircase_Unit_8 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_110 Void EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_110 Void IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_111 Void EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_111 Void IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_112 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_112 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_113 Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_113 Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_114 Staircase_Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_114 Staircase_Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_115 Staircase_Unit_9 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_115 Staircase_Unit_9 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_116 Unit_9_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_116 Unit_9_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_117 Unit_5_Coffee_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_117 Unit_5_Coffee_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_118 Unit_8_Restaurant EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_118 Unit_8_Restaurant IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_119 Unit_7_Double_Volume EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_119 Unit_7_Double_Volume IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_120 Unit_6_Double_Volume EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_120 Unit_6_Double_Volume IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_121 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_121 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_122 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_122 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
01_123 Unit_5_Double_Volume EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
01_123 Unit_5_Double_Volume IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_100 Staircase_Unit_8 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_100 Staircase_Unit_8 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_101 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_101 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_102 Riser_Smoke EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_102 Riser_Smoke IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_103 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_103 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_104 Riser_2 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_104 Riser_2 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_105 Riser_3 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_105 Riser_3 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_106 Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_106 Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_107 Staircase_Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_107 Staircase_Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_108 Riser_4 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_108 Riser_4 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_109 Riser_1 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_109 Riser_1 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_110 Void EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_110 Void IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_111 Void EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_111 Void IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_112 Shared_Lobby_Entrance EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_112 Shared_Lobby_Entrance IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_113 Office EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_113 Office IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_114 Office EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_114 Office IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_115 Office EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_115 Office IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_116 Unit_8_Office EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_116 Unit_8_Office IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
02_117 Unit_8_Office EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
02_117 Unit_8_Office IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_100 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_100 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_101 Riser_4 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_101 Riser_4 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_102 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_102 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_103 Riser_Substation EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_103 Riser_Substation IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_104 Lobby EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_104 Lobby IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_105 Unit_9_Shower EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_105 Unit_9_Shower IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_106 Unit_7_Bar EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_106 Unit_7_Bar IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_107 Unit_8_Shop EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_107 Unit_8_Shop IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_108 Lift EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_108 Lift IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
B1_109 Unit_1_Plantroom_MS EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
B1_109 Unit_1_Plantroom_MS IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
RF_100 Mechanical_Plantroom_2 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
RF_100 Mechanical_Plantroom_2 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
RF_101 Mechanical_Plantroom_1 EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
RF_101 Mechanical_Plantroom_1 IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
RF_102 Unit_1_Plant_Area EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
RF_102 Unit_1_Plant_Area IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
RF_103 Plant_Entrance EquipmentList,	!- Name
ZoneHVAC:IdealLoadsAirSystem,	!- Zone Equipment 1 Object Type
RF_103 Plant_Entrance IdealLoads,	!- Zone Equipment 1 Name
1,	!- Zone Equipment 1 Cooling Sequence
1;	!- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
00_100 Riser_2 IdealLoads,	!- Name
,	!- Availability Schedule Name
00_100 Riser_2 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_101 Switch_Room IdealLoads,	!- Name
,	!- Availability Schedule Name
00_101 Switch_Room SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_102 Waste IdealLoads,	!- Name
,	!- Availability Schedule Name
00_102 Waste SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_103 Substation IdealLoads,	!- Name
,	!- Availability Schedule Name
00_103 Substation SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_104 Riser_3 IdealLoads,	!- Name
,	!- Availability Schedule Name
00_104 Riser_3 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_105 Riser_4 IdealLoads,	!- Name
,	!- Availability Schedule Name
00_105 Riser_4 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_106 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
00_106 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_107 Waste IdealLoads,	!- Name
,	!- Availability Schedule Name
00_107 Waste SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_108 Staircase_Unit_1 IdealLoads,	!- Name
,	!- Availability Schedule Name
00_108 Staircase_Unit_1 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_109 Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
00_109 Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_110 Unit_4_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
00_110 Unit_4_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_111 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
00_111 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_112 Unit_3_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
00_112 Unit_3_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_113 Unit_2_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
00_113 Unit_2_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_114 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
00_114 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_115 Unit_1_BOH IdealLoads,	!- Name
,	!- Availability Schedule Name
00_115 Unit_1_BOH SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_116 Unit_1_BOH IdealLoads,	!- Name
,	!- Availability Schedule Name
00_116 Unit_1_BOH SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_117 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
00_117 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_118 Unit_8_Restaurant IdealLoads,	!- Name
,	!- Availability Schedule Name
00_118 Unit_8_Restaurant SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_119 Unit_1_Retail_MS IdealLoads,	!- Name
,	!- Availability Schedule Name
00_119 Unit_1_Retail_MS SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_120 Unit_7_Bar IdealLoads,	!- Name
,	!- Availability Schedule Name
00_120 Unit_7_Bar SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_121 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
00_121 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_122 Unit_6_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
00_122 Unit_6_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_123 Unit_5_Coffee_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
00_123 Unit_5_Coffee_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_124 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
00_124 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_125 Staircase_Unit_7 IdealLoads,	!- Name
,	!- Availability Schedule Name
00_125 Staircase_Unit_7 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_126 Staircase_Unit_8 IdealLoads,	!- Name
,	!- Availability Schedule Name
00_126 Staircase_Unit_8 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_127 Riser_Smoke IdealLoads,	!- Name
,	!- Availability Schedule Name
00_127 Riser_Smoke SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_128 Staircase_Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
00_128 Staircase_Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_129 Unit_1_Retail_MS IdealLoads,	!- Name
,	!- Availability Schedule Name
00_129 Unit_1_Retail_MS SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
00_130 Unit_1_Retail_MS IdealLoads,	!- Name
,	!- Availability Schedule Name
00_130 Unit_1_Retail_MS SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_100 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
01_100 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_101 Riser_2 IdealLoads,	!- Name
,	!- Availability Schedule Name
01_101 Riser_2 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_102 Riser_3 IdealLoads,	!- Name
,	!- Availability Schedule Name
01_102 Riser_3 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_103 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
01_103 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_104 Riser_4 IdealLoads,	!- Name
,	!- Availability Schedule Name
01_104 Riser_4 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_105 Riser_1 IdealLoads,	!- Name
,	!- Availability Schedule Name
01_105 Riser_1 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_106 Shared_Lobby_Entrance IdealLoads,	!- Name
,	!- Availability Schedule Name
01_106 Shared_Lobby_Entrance SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_107 Riser_Smoke IdealLoads,	!- Name
,	!- Availability Schedule Name
01_107 Riser_Smoke SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_108 Unit_6_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
01_108 Unit_6_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_109 Staircase_Unit_8 IdealLoads,	!- Name
,	!- Availability Schedule Name
01_109 Staircase_Unit_8 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_110 Void IdealLoads,	!- Name
,	!- Availability Schedule Name
01_110 Void SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_111 Void IdealLoads,	!- Name
,	!- Availability Schedule Name
01_111 Void SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_112 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
01_112 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_113 Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
01_113 Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_114 Staircase_Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
01_114 Staircase_Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_115 Staircase_Unit_9 IdealLoads,	!- Name
,	!- Availability Schedule Name
01_115 Staircase_Unit_9 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_116 Unit_9_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
01_116 Unit_9_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_117 Unit_5_Coffee_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
01_117 Unit_5_Coffee_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_118 Unit_8_Restaurant IdealLoads,	!- Name
,	!- Availability Schedule Name
01_118 Unit_8_Restaurant SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_119 Unit_7_Double_Volume IdealLoads,	!- Name
,	!- Availability Schedule Name
01_119 Unit_7_Double_Volume SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_120 Unit_6_Double_Volume IdealLoads,	!- Name
,	!- Availability Schedule Name
01_120 Unit_6_Double_Volume SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_121 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
01_121 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_122 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
01_122 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
01_123 Unit_5_Double_Volume IdealLoads,	!- Name
,	!- Availability Schedule Name
01_123 Unit_5_Double_Volume SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_100 Staircase_Unit_8 IdealLoads,	!- Name
,	!- Availability Schedule Name
02_100 Staircase_Unit_8 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_101 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
02_101 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_102 Riser_Smoke IdealLoads,	!- Name
,	!- Availability Schedule Name
02_102 Riser_Smoke SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_103 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
02_103 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_104 Riser_2 IdealLoads,	!- Name
,	!- Availability Schedule Name
02_104 Riser_2 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_105 Riser_3 IdealLoads,	!- Name
,	!- Availability Schedule Name
02_105 Riser_3 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_106 Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
02_106 Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_107 Staircase_Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
02_107 Staircase_Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_108 Riser_4 IdealLoads,	!- Name
,	!- Availability Schedule Name
02_108 Riser_4 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_109 Riser_1 IdealLoads,	!- Name
,	!- Availability Schedule Name
02_109 Riser_1 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_110 Void IdealLoads,	!- Name
,	!- Availability Schedule Name
02_110 Void SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_111 Void IdealLoads,	!- Name
,	!- Availability Schedule Name
02_111 Void SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_112 Shared_Lobby_Entrance IdealLoads,	!- Name
,	!- Availability Schedule Name
02_112 Shared_Lobby_Entrance SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_113 Office IdealLoads,	!- Name
,	!- Availability Schedule Name
02_113 Office SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_114 Office IdealLoads,	!- Name
,	!- Availability Schedule Name
02_114 Office SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_115 Office IdealLoads,	!- Name
,	!- Availability Schedule Name
02_115 Office SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_116 Unit_8_Office IdealLoads,	!- Name
,	!- Availability Schedule Name
02_116 Unit_8_Office SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
02_117 Unit_8_Office IdealLoads,	!- Name
,	!- Availability Schedule Name
02_117 Unit_8_Office SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_100 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_100 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_101 Riser_4 IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_101 Riser_4 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_102 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_102 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_103 Riser_Substation IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_103 Riser_Substation SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_104 Lobby IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_104 Lobby SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_105 Unit_9_Shower IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_105 Unit_9_Shower SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_106 Unit_7_Bar IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_106 Unit_7_Bar SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_107 Unit_8_Shop IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_107 Unit_8_Shop SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_108 Lift IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_108 Lift SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
B1_109 Unit_1_Plantroom_MS IdealLoads,	!- Name
,	!- Availability Schedule Name
B1_109 Unit_1_Plantroom_MS SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
RF_100 Mechanical_Plantroom_2 IdealLoads,	!- Name
,	!- Availability Schedule Name
RF_100 Mechanical_Plantroom_2 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
RF_101 Mechanical_Plantroom_1 IdealLoads,	!- Name
,	!- Availability Schedule Name
RF_101 Mechanical_Plantroom_1 SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
RF_102 Unit_1_Plant_Area IdealLoads,	!- Name
,	!- Availability Schedule Name
RF_102 Unit_1_Plant_Area SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
RF_103 Plant_Entrance IdealLoads,	!- Name
,	!- Availability Schedule Name
RF_103 Plant_Entrance SupplyAirNode,	!- Zone Supply Air Node Name
,	!- Zone Exhaust Air Node Name
,	!- System Inlet Air Node Name
50,	!- Maximum Heating Supply Air Temperature {C}
13,	!- Minimum Cooling Supply Air Temperature {C}
0.015,	!- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
0.009,	!- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
NoLimit,	!- Heating Limit
autosize,	!- Maximum Heating Air Flow Rate {m3/s}
,	!- Maximum Sensible Heating Capacity {W}
NoLimit,	!- Cooling Limit
autosize,	!- Maximum Cooling Air Flow Rate {m3/s}
,	!- Maximum Sensible Cooling Capacity {W}
,	!- Heating Availability Schedule Name
,	!- Cooling Availability Schedule Name
ConstantSupplyHumidityRatio,	!- Dehumidification Control Type
,	!- Cooling Sensible Heat Ratio {dimensionless}
ConstantSupplyHumidityRatio,	!- Humidification Control Type
,	!- Design Specification Outdoor Air Object Name
,	!- Outdoor Air Inlet Node Name
,	!- Demand Controlled Ventilation Type
,	!- Outdoor Air Economizer Type
,	!- Heat Recovery Type
,	!- Sensible Heat Recovery Effectiveness {dimensionless}
;	!- Latent Heat Recovery Effectiveness {dimensionless}

