
Version,
  8.8;                                    !- Version Identifier

LifeCycleCost:Parameters,
  {7be3b397-af09-4be2-b14b-c781fec30ecc}, !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  bldg-1,                                 !- Name
  ,                                       !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Default,                                !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  3128.99577345,                          !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  B-00_110-E-F-58,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  496.6849, 1014.154, 19.25,              !- X,Y,Z Vertex 1 {m}
  496.9846, 1019.145, 19.25,              !- X,Y,Z Vertex 2 {m}
  499.8793, 1018.971, 19.25,              !- X,Y,Z Vertex 3 {m}
  499.5796, 1013.98, 19.25;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_111-E-F-63,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  496.2722, 1007.281, 19.25,              !- X,Y,Z Vertex 1 {m}
  496.3702, 1008.914, 19.25,              !- X,Y,Z Vertex 2 {m}
  497.8664, 1008.824, 19.25,              !- X,Y,Z Vertex 3 {m}
  497.7684, 1007.191, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_112-E-F-70,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  496.3702, 1008.914, 19.25,              !- X,Y,Z Vertex 1 {m}
  496.6849, 1014.154, 19.25,              !- X,Y,Z Vertex 2 {m}
  499.5796, 1013.98, 19.25,               !- X,Y,Z Vertex 3 {m}
  499.2649, 1008.74, 19.25;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_113-E-F-76,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.8579, 1002.172, 19.25,              !- X,Y,Z Vertex 1 {m}
  491.9103, 1003.045, 19.25,              !- X,Y,Z Vertex 2 {m}
  496.0031, 1002.8, 19.25,                !- X,Y,Z Vertex 3 {m}
  496.2722, 1007.281, 19.25,              !- X,Y,Z Vertex 4 {m}
  497.7684, 1007.191, 19.25,              !- X,Y,Z Vertex 5 {m}
  497.8664, 1008.824, 19.25,              !- X,Y,Z Vertex 6 {m}
  499.2649, 1008.74, 19.25,               !- X,Y,Z Vertex 7 {m}
  498.8453, 1001.752, 19.25;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  B-00_123-E-F-163,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.4095, 1011.777, 19.25,              !- X,Y,Z Vertex 1 {m}
  478.9171, 1020.23, 19.25,               !- X,Y,Z Vertex 2 {m}
  482.9455, 1019.988, 19.25,              !- X,Y,Z Vertex 3 {m}
  482.438, 1011.535, 19.25;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_129-E-F-185,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  482.3311, 1009.757, 19.25,              !- X,Y,Z Vertex 1 {m}
  482.9455, 1019.988, 19.25,              !- X,Y,Z Vertex 2 {m}
  496.9846, 1019.145, 19.25,              !- X,Y,Z Vertex 3 {m}
  496.3702, 1008.914, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-00_130-E-F-194,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  477.8831, 1003.011, 19.25,              !- X,Y,Z Vertex 1 {m}
  478.4095, 1011.777, 19.25,              !- X,Y,Z Vertex 2 {m}
  482.438, 1011.535, 19.25,               !- X,Y,Z Vertex 3 {m}
  482.3311, 1009.757, 19.25,              !- X,Y,Z Vertex 4 {m}
  496.3702, 1008.914, 19.25,              !- X,Y,Z Vertex 5 {m}
  496.0031, 1002.8, 19.25,                !- X,Y,Z Vertex 6 {m}
  491.9103, 1003.045, 19.25,              !- X,Y,Z Vertex 7 {m}
  491.8579, 1002.172, 19.25;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  B-B1_100-E-F-425,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.3229, 1033.129, 15.75,              !- X,Y,Z Vertex 1 {m}
  483.4557, 1035.34, 15.75,               !- X,Y,Z Vertex 2 {m}
  485.2278, 1035.234, 15.75,              !- X,Y,Z Vertex 3 {m}
  485.095, 1033.023, 15.75;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-B1_101-E-F-431,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  496.4889, 1026.739, 15.75,              !- X,Y,Z Vertex 1 {m}
  496.6178, 1028.885, 15.75,              !- X,Y,Z Vertex 2 {m}
  497.566, 1028.828, 15.75,               !- X,Y,Z Vertex 3 {m}
  497.4372, 1026.682, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-B1_102-E-F-437,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  497.4372, 1026.682, 15.75,              !- X,Y,Z Vertex 1 {m}
  497.566, 1028.828, 15.75,               !- X,Y,Z Vertex 2 {m}
  500.4607, 1028.654, 15.75,              !- X,Y,Z Vertex 3 {m}
  500.3318, 1026.508, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-B1_103-E-F-441,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  497.566, 1028.828, 15.75,               !- X,Y,Z Vertex 1 {m}
  497.6739, 1030.624, 15.75,              !- X,Y,Z Vertex 2 {m}
  500.5686, 1030.451, 15.75,              !- X,Y,Z Vertex 3 {m}
  500.4607, 1028.654, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-B1_104-E-F-446,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  489.2014, 1025.373, 15.75,              !- X,Y,Z Vertex 1 {m}
  489.5461, 1031.113, 15.75,              !- X,Y,Z Vertex 2 {m}
  491.3429, 1031.005, 15.75,              !- X,Y,Z Vertex 3 {m}
  491.1061, 1027.062, 15.75,              !- X,Y,Z Vertex 4 {m}
  493.4443, 1026.921, 15.75,              !- X,Y,Z Vertex 5 {m}
  493.5008, 1027.863, 15.75,              !- X,Y,Z Vertex 6 {m}
  495.1079, 1027.767, 15.75,              !- X,Y,Z Vertex 7 {m}
  495.0514, 1026.825, 15.75,              !- X,Y,Z Vertex 8 {m}
  500.3318, 1026.508, 15.75,              !- X,Y,Z Vertex 9 {m}
  499.8793, 1018.971, 15.75,              !- X,Y,Z Vertex 10 {m}
  496.9846, 1019.145, 15.75,              !- X,Y,Z Vertex 11 {m}
  497.2727, 1023.943, 15.75,              !- X,Y,Z Vertex 12 {m}
  495.6656, 1024.039, 15.75,              !- X,Y,Z Vertex 13 {m}
  495.7221, 1024.981, 15.75;              !- X,Y,Z Vertex 14 {m}

BuildingSurface:Detailed,
  B-B1_105-E-F-460,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.8568, 1019.633, 15.75,              !- X,Y,Z Vertex 1 {m}
  489.2014, 1025.373, 15.75,              !- X,Y,Z Vertex 2 {m}
  495.7221, 1024.981, 15.75,              !- X,Y,Z Vertex 3 {m}
  495.6656, 1024.039, 15.75,              !- X,Y,Z Vertex 4 {m}
  497.2727, 1023.943, 15.75,              !- X,Y,Z Vertex 5 {m}
  496.9846, 1019.145, 15.75;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  B-B1_106-E-F-464,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.9171, 1020.23, 15.75,               !- X,Y,Z Vertex 1 {m}
  479.7712, 1034.454, 15.75,              !- X,Y,Z Vertex 2 {m}
  483.3895, 1034.237, 15.75,              !- X,Y,Z Vertex 3 {m}
  483.3229, 1033.129, 15.75,              !- X,Y,Z Vertex 4 {m}
  485.095, 1033.023, 15.75,               !- X,Y,Z Vertex 5 {m}
  484.9967, 1031.386, 15.75,              !- X,Y,Z Vertex 6 {m}
  489.5461, 1031.113, 15.75,              !- X,Y,Z Vertex 7 {m}
  488.8568, 1019.633, 15.75;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  B-B1_107-E-F-470,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.7712, 1034.454, 15.75,              !- X,Y,Z Vertex 1 {m}
  480.2957, 1043.189, 15.75,              !- X,Y,Z Vertex 2 {m}
  492.0322, 1042.484, 15.75,              !- X,Y,Z Vertex 3 {m}
  491.3429, 1031.005, 15.75,              !- X,Y,Z Vertex 4 {m}
  484.9967, 1031.386, 15.75,              !- X,Y,Z Vertex 5 {m}
  485.2278, 1035.234, 15.75,              !- X,Y,Z Vertex 6 {m}
  483.4557, 1035.34, 15.75,               !- X,Y,Z Vertex 7 {m}
  483.3895, 1034.237, 15.75;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  B-B1_108-E-F-474,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.8086, 1038.76, 15.75,               !- X,Y,Z Vertex 1 {m}
  491.9277, 1040.744, 15.75,              !- X,Y,Z Vertex 2 {m}
  494.166, 1040.609, 15.75,               !- X,Y,Z Vertex 3 {m}
  494.0469, 1038.626, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  B-B1_109-E-F-480,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.1061, 1027.062, 15.75,              !- X,Y,Z Vertex 1 {m}
  491.8086, 1038.76, 15.75,               !- X,Y,Z Vertex 2 {m}
  494.0469, 1038.626, 15.75,              !- X,Y,Z Vertex 3 {m}
  494.166, 1040.609, 15.75,               !- X,Y,Z Vertex 4 {m}
  491.9277, 1040.744, 15.75,              !- X,Y,Z Vertex 5 {m}
  492.0322, 1042.484, 15.75,              !- X,Y,Z Vertex 6 {m}
  501.2579, 1041.93, 15.75,               !- X,Y,Z Vertex 7 {m}
  500.5686, 1030.451, 15.75,              !- X,Y,Z Vertex 8 {m}
  497.6739, 1030.624, 15.75,              !- X,Y,Z Vertex 9 {m}
  497.566, 1028.828, 15.75,               !- X,Y,Z Vertex 10 {m}
  496.6178, 1028.885, 15.75,              !- X,Y,Z Vertex 11 {m}
  496.4889, 1026.739, 15.75,              !- X,Y,Z Vertex 12 {m}
  495.0514, 1026.825, 15.75,              !- X,Y,Z Vertex 13 {m}
  495.1079, 1027.767, 15.75,              !- X,Y,Z Vertex 14 {m}
  493.5008, 1027.863, 15.75,              !- X,Y,Z Vertex 15 {m}
  493.4443, 1026.921, 15.75;              !- X,Y,Z Vertex 16 {m}

BuildingSurface:Detailed,
  E-00_113-E-W-75,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.8579, 1002.172, 19.25,              !- X,Y,Z Vertex 1 {m}
  498.8453, 1001.752, 19.25,              !- X,Y,Z Vertex 2 {m}
  498.8453, 1001.752, 23.15,              !- X,Y,Z Vertex 3 {m}
  491.8579, 1002.172, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_113-E-W-75-W-1,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_113-E-W-75,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  497.333, 1001.843, 19.3,                !- X,Y,Z Vertex 1 {m}
  498.6057, 1001.767, 19.3,               !- X,Y,Z Vertex 2 {m}
  498.6057, 1001.767, 22.3,               !- X,Y,Z Vertex 3 {m}
  497.333, 1001.843, 22.3;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_113-E-W-75-W-2,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_113-E-W-75,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  493.8393, 1002.053, 19.3,               !- X,Y,Z Vertex 1 {m}
  496.8589, 1001.872, 19.3,               !- X,Y,Z Vertex 2 {m}
  496.8589, 1001.872, 22.3,               !- X,Y,Z Vertex 3 {m}
  493.8393, 1002.053, 22.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_113-E-W-75-W-3,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_113-E-W-75,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  492.0925, 1002.158, 19.3,               !- X,Y,Z Vertex 1 {m}
  493.3652, 1002.081, 19.3,               !- X,Y,Z Vertex 2 {m}
  493.3652, 1002.081, 22.3,               !- X,Y,Z Vertex 3 {m}
  492.0925, 1002.158, 22.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-00_130-E-W-192,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  477.8831, 1003.011, 19.25,              !- X,Y,Z Vertex 1 {m}
  491.8579, 1002.172, 19.25,              !- X,Y,Z Vertex 2 {m}
  491.8579, 1002.172, 23.15,              !- X,Y,Z Vertex 3 {m}
  477.8831, 1003.011, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_130-E-W-192-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_130-E-W-192,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  485.1076, 1002.577, 19.3,               !- X,Y,Z Vertex 1 {m}
  491.6208, 1002.186, 19.3,               !- X,Y,Z Vertex 2 {m}
  491.6208, 1002.186, 22.3,               !- X,Y,Z Vertex 3 {m}
  485.1076, 1002.577, 22.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_130-E-W-192-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_130-E-W-192,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.3582, 1002.682, 19.3,               !- X,Y,Z Vertex 1 {m}
  484.6309, 1002.606, 19.3,               !- X,Y,Z Vertex 2 {m}
  484.6309, 1002.606, 22.3,               !- X,Y,Z Vertex 3 {m}
  483.3582, 1002.682, 22.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_130-E-W-192-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_130-E-W-192,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.6139, 1002.787, 19.3,               !- X,Y,Z Vertex 1 {m}
  482.8866, 1002.711, 19.3,               !- X,Y,Z Vertex 2 {m}
  482.8866, 1002.711, 22.3,               !- X,Y,Z Vertex 3 {m}
  481.6139, 1002.787, 22.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-00_130-E-W-192-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-00_130-E-W-192,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.1201, 1002.997, 19.3,               !- X,Y,Z Vertex 1 {m}
  481.1397, 1002.816, 19.3,               !- X,Y,Z Vertex 2 {m}
  481.1397, 1002.816, 22.3,               !- X,Y,Z Vertex 3 {m}
  478.1201, 1002.997, 22.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_115-E-W-277,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  497.1529, 1001.854, 23.15,              !- X,Y,Z Vertex 1 {m}
  498.8453, 1001.752, 23.15,              !- X,Y,Z Vertex 2 {m}
  498.8453, 1001.752, 26.45,              !- X,Y,Z Vertex 3 {m}
  497.1529, 1001.854, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_115-E-W-277-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_115-E-W-277,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  497.333, 1001.843, 23.2,                !- X,Y,Z Vertex 1 {m}
  498.6057, 1001.767, 23.2,               !- X,Y,Z Vertex 2 {m}
  498.6057, 1001.767, 26.2,               !- X,Y,Z Vertex 3 {m}
  497.333, 1001.843, 26.2;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_116-E-W-284,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.8579, 1002.172, 23.15,              !- X,Y,Z Vertex 1 {m}
  497.1529, 1001.854, 23.15,              !- X,Y,Z Vertex 2 {m}
  497.1529, 1001.854, 26.45,              !- X,Y,Z Vertex 3 {m}
  491.8579, 1002.172, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_116-E-W-284-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_116-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  493.8393, 1002.053, 23.2,               !- X,Y,Z Vertex 1 {m}
  496.8589, 1001.872, 23.2,               !- X,Y,Z Vertex 2 {m}
  496.8589, 1001.872, 26.2,               !- X,Y,Z Vertex 3 {m}
  493.8393, 1002.053, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_116-E-W-284-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_116-E-W-284,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  492.0925, 1002.158, 23.2,               !- X,Y,Z Vertex 1 {m}
  493.3652, 1002.081, 23.2,               !- X,Y,Z Vertex 2 {m}
  493.3652, 1002.081, 26.2,               !- X,Y,Z Vertex 3 {m}
  492.0925, 1002.158, 26.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-01_117-E-W-288,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  477.8831, 1003.011, 23.15,              !- X,Y,Z Vertex 1 {m}
  491.8579, 1002.172, 23.15,              !- X,Y,Z Vertex 2 {m}
  491.8579, 1002.172, 26.45,              !- X,Y,Z Vertex 3 {m}
  477.8831, 1003.011, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_117-E-W-288-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_117-E-W-288,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.3582, 1002.682, 23.2,               !- X,Y,Z Vertex 1 {m}
  484.6309, 1002.606, 23.2,               !- X,Y,Z Vertex 2 {m}
  484.6309, 1002.606, 26.2,               !- X,Y,Z Vertex 3 {m}
  483.3582, 1002.682, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_117-E-W-288-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_117-E-W-288,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.6139, 1002.787, 23.2,               !- X,Y,Z Vertex 1 {m}
  482.8866, 1002.711, 23.2,               !- X,Y,Z Vertex 2 {m}
  482.8866, 1002.711, 26.2,               !- X,Y,Z Vertex 3 {m}
  481.6139, 1002.787, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_117-E-W-288-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_117-E-W-288,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.1201, 1002.997, 23.2,               !- X,Y,Z Vertex 1 {m}
  481.1397, 1002.816, 23.2,               !- X,Y,Z Vertex 2 {m}
  481.1397, 1002.816, 26.2,               !- X,Y,Z Vertex 3 {m}
  478.1201, 1002.997, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-01_117-E-W-288-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-01_117-E-W-288,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  485.1076, 1002.577, 23.2,               !- X,Y,Z Vertex 1 {m}
  491.6208, 1002.186, 23.2,               !- X,Y,Z Vertex 2 {m}
  491.6208, 1002.186, 26.2,               !- X,Y,Z Vertex 3 {m}
  485.1076, 1002.577, 26.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-02_114-E-W-405,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.858, 1002.174, 26.45,               !- X,Y,Z Vertex 1 {m}
  498.8454, 1001.754, 26.45,              !- X,Y,Z Vertex 2 {m}
  498.8454, 1001.754, 30.25,              !- X,Y,Z Vertex 3 {m}
  491.858, 1002.174, 30.25;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_114-E-W-405-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_114-E-W-405,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  492.0926, 1002.16, 26.5,                !- X,Y,Z Vertex 1 {m}
  493.3653, 1002.083, 26.5,               !- X,Y,Z Vertex 2 {m}
  493.3653, 1002.083, 29.5,               !- X,Y,Z Vertex 3 {m}
  492.0926, 1002.16, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_114-E-W-405-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_114-E-W-405,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  493.8393, 1002.055, 26.5,               !- X,Y,Z Vertex 1 {m}
  495.112, 1001.978, 26.5,                !- X,Y,Z Vertex 2 {m}
  495.112, 1001.978, 29.5,                !- X,Y,Z Vertex 3 {m}
  493.8393, 1002.055, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_114-E-W-405-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_114-E-W-405,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  495.5859, 1001.95, 26.5,                !- X,Y,Z Vertex 1 {m}
  496.8586, 1001.874, 26.5,               !- X,Y,Z Vertex 2 {m}
  496.8586, 1001.874, 29.5,               !- X,Y,Z Vertex 3 {m}
  495.5859, 1001.95, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_114-E-W-405-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_114-E-W-405,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  497.3326, 1001.845, 26.5,               !- X,Y,Z Vertex 1 {m}
  498.6053, 1001.769, 26.5,               !- X,Y,Z Vertex 2 {m}
  498.6053, 1001.769, 29.5,               !- X,Y,Z Vertex 3 {m}
  497.3326, 1001.845, 29.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-02_115-E-W-411,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  481.4118, 1002.801, 26.45,              !- X,Y,Z Vertex 1 {m}
  491.858, 1002.174, 26.45,               !- X,Y,Z Vertex 2 {m}
  491.858, 1002.174, 30.25,               !- X,Y,Z Vertex 3 {m}
  481.4118, 1002.801, 30.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_115-E-W-411-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_115-E-W-411,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.3583, 1002.684, 26.5,               !- X,Y,Z Vertex 1 {m}
  484.631, 1002.608, 26.5,                !- X,Y,Z Vertex 2 {m}
  484.631, 1002.608, 29.5,                !- X,Y,Z Vertex 3 {m}
  483.3583, 1002.684, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_115-E-W-411-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_115-E-W-411,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.614, 1002.789, 26.5,                !- X,Y,Z Vertex 1 {m}
  482.8867, 1002.713, 26.5,               !- X,Y,Z Vertex 2 {m}
  482.8867, 1002.713, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.614, 1002.789, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_115-E-W-411-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_115-E-W-411,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  490.3457, 1002.265, 26.5,               !- X,Y,Z Vertex 1 {m}
  491.6184, 1002.188, 26.5,               !- X,Y,Z Vertex 2 {m}
  491.6184, 1002.188, 29.5,               !- X,Y,Z Vertex 3 {m}
  490.3457, 1002.265, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_115-E-W-411-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_115-E-W-411,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  488.5991, 1002.37, 26.5,                !- X,Y,Z Vertex 1 {m}
  489.8718, 1002.293, 26.5,               !- X,Y,Z Vertex 2 {m}
  489.8718, 1002.293, 29.5,               !- X,Y,Z Vertex 3 {m}
  488.5991, 1002.37, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_115-E-W-411-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_115-E-W-411,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  486.8524, 1002.474, 26.5,               !- X,Y,Z Vertex 1 {m}
  488.1251, 1002.398, 26.5,               !- X,Y,Z Vertex 2 {m}
  488.1251, 1002.398, 29.5,               !- X,Y,Z Vertex 3 {m}
  486.8524, 1002.474, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  E-02_115-E-W-411-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  E-02_115-E-W-411,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  485.1026, 1002.579, 26.5,               !- X,Y,Z Vertex 1 {m}
  486.3753, 1002.503, 26.5,               !- X,Y,Z Vertex 2 {m}
  486.3753, 1002.503, 29.5,               !- X,Y,Z Vertex 3 {m}
  485.1026, 1002.579, 29.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-B1_104-E-W-445,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  496.9846, 1019.145, 15.75,              !- X,Y,Z Vertex 1 {m}
  499.8793, 1018.971, 15.75,              !- X,Y,Z Vertex 2 {m}
  499.8793, 1018.971, 19.25,              !- X,Y,Z Vertex 3 {m}
  496.9846, 1019.145, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-B1_105-E-W-459,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.8568, 1019.633, 15.75,              !- X,Y,Z Vertex 1 {m}
  496.9846, 1019.145, 15.75,              !- X,Y,Z Vertex 2 {m}
  496.9846, 1019.145, 19.25,              !- X,Y,Z Vertex 3 {m}
  488.8568, 1019.633, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-B1_106-E-W-462,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.9171, 1020.23, 15.75,               !- X,Y,Z Vertex 1 {m}
  488.8568, 1019.633, 15.75,              !- X,Y,Z Vertex 2 {m}
  488.8568, 1019.633, 19.25,              !- X,Y,Z Vertex 3 {m}
  478.9171, 1020.23, 19.25;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  E-RF_100-E-W-482,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.3785, 1009.293, 30.25,              !- X,Y,Z Vertex 1 {m}
  497.9113, 1008.721, 30.25,              !- X,Y,Z Vertex 2 {m}
  497.9113, 1008.721, 32.55,              !- X,Y,Z Vertex 3 {m}
  488.3785, 1009.293, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_101-E-W-7,                         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.4607, 1028.654, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.6624, 1032.013, 19.25,              !- X,Y,Z Vertex 2 {m}
  500.6624, 1032.013, 23.15,              !- X,Y,Z Vertex 3 {m}
  500.4607, 1028.654, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_101-E-W-7-D-1,                     !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_101-E-W-7,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.5384, 1029.946, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.6142, 1031.209, 19.25,              !- X,Y,Z Vertex 2 {m}
  500.6142, 1031.209, 22.25,              !- X,Y,Z Vertex 3 {m}
  500.5384, 1029.946, 22.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_102-E-W-16,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.9133, 1036.19, 19.25,               !- X,Y,Z Vertex 1 {m}
  501.2579, 1041.93, 19.25,               !- X,Y,Z Vertex 2 {m}
  501.2579, 1041.93, 23.15,               !- X,Y,Z Vertex 3 {m}
  500.9133, 1036.19, 23.15;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_103-E-W-22,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.6624, 1032.013, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.9133, 1036.19, 19.25,               !- X,Y,Z Vertex 2 {m}
  500.9133, 1036.19, 23.15,               !- X,Y,Z Vertex 3 {m}
  500.6624, 1032.013, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_103-E-W-22-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_103-E-W-22,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.8217, 1034.666, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.8831, 1035.689, 19.25,              !- X,Y,Z Vertex 2 {m}
  500.8831, 1035.689, 22.25,              !- X,Y,Z Vertex 3 {m}
  500.8217, 1034.666, 22.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_103-E-W-22-D-2,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_103-E-W-22,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.7543, 1033.543, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.8157, 1034.566, 19.25,              !- X,Y,Z Vertex 2 {m}
  500.8157, 1034.566, 22.25,              !- X,Y,Z Vertex 3 {m}
  500.7543, 1033.543, 22.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_106-E-W-35,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.3318, 1026.508, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.4607, 1028.654, 19.25,              !- X,Y,Z Vertex 2 {m}
  500.4607, 1028.654, 23.15,              !- X,Y,Z Vertex 3 {m}
  500.3318, 1026.508, 23.15;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_109-E-W-52,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.1, 1022.647, 19.25,                 !- X,Y,Z Vertex 1 {m}
  500.3318, 1026.508, 19.25,              !- X,Y,Z Vertex 2 {m}
  500.3318, 1026.508, 23.15,              !- X,Y,Z Vertex 3 {m}
  500.1, 1022.647, 23.15;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_109-E-W-52-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_109-E-W-52,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.2222, 1024.681, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.298, 1025.944, 19.25,               !- X,Y,Z Vertex 2 {m}
  500.298, 1025.944, 22.25,               !- X,Y,Z Vertex 3 {m}
  500.2222, 1024.681, 22.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_109-E-W-52-W-2,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-00_109-E-W-52,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.1, 1022.647, 19.3,                  !- X,Y,Z Vertex 1 {m}
  500.1946, 1024.222, 19.3,               !- X,Y,Z Vertex 2 {m}
  500.1946, 1024.222, 22.3,               !- X,Y,Z Vertex 3 {m}
  500.1, 1022.647, 22.3;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_110-E-W-57,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.5796, 1013.98, 19.25,               !- X,Y,Z Vertex 1 {m}
  499.8793, 1018.971, 19.25,              !- X,Y,Z Vertex 2 {m}
  499.8793, 1018.971, 23.15,              !- X,Y,Z Vertex 3 {m}
  499.5796, 1013.98, 23.15;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_110-E-W-57-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_110-E-W-57,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.5931, 1014.205, 19.25,              !- X,Y,Z Vertex 1 {m}
  499.6689, 1015.468, 19.25,              !- X,Y,Z Vertex 2 {m}
  499.6689, 1015.468, 22.25,              !- X,Y,Z Vertex 3 {m}
  499.5931, 1014.205, 22.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_110-E-W-57-W-2,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-00_110-E-W-57,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.6989, 1015.967, 19.3,               !- X,Y,Z Vertex 1 {m}
  499.8652, 1018.737, 19.3,               !- X,Y,Z Vertex 2 {m}
  499.8652, 1018.737, 22.3,               !- X,Y,Z Vertex 3 {m}
  499.6989, 1015.967, 22.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_112-E-W-69,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.2649, 1008.74, 19.25,               !- X,Y,Z Vertex 1 {m}
  499.5796, 1013.98, 19.25,               !- X,Y,Z Vertex 2 {m}
  499.5796, 1013.98, 23.15,               !- X,Y,Z Vertex 3 {m}
  499.2649, 1008.74, 23.15;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_112-E-W-69-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_112-E-W-69,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.2796, 1008.984, 19.25,              !- X,Y,Z Vertex 1 {m}
  499.3554, 1010.247, 19.25,              !- X,Y,Z Vertex 2 {m}
  499.3554, 1010.247, 22.25,              !- X,Y,Z Vertex 3 {m}
  499.2796, 1008.984, 22.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_112-E-W-69-W-2,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-00_112-E-W-69,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.3842, 1010.726, 19.3,               !- X,Y,Z Vertex 1 {m}
  499.5655, 1013.746, 19.3,               !- X,Y,Z Vertex 2 {m}
  499.5655, 1013.746, 22.3,               !- X,Y,Z Vertex 3 {m}
  499.3842, 1010.726, 22.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_113-E-W-74,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.8453, 1001.752, 19.25,              !- X,Y,Z Vertex 1 {m}
  499.2649, 1008.74, 19.25,               !- X,Y,Z Vertex 2 {m}
  499.2649, 1008.74, 23.15,               !- X,Y,Z Vertex 3 {m}
  498.8453, 1001.752, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_113-E-W-74-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  N-00_113-E-W-74,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.86, 1001.997, 19.25,                !- X,Y,Z Vertex 1 {m}
  498.9358, 1003.26, 19.25,               !- X,Y,Z Vertex 2 {m}
  498.9358, 1003.26, 22.25,               !- X,Y,Z Vertex 3 {m}
  498.86, 1001.997, 22.25;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_113-E-W-74-W-2,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-00_113-E-W-74,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.1744, 1007.232, 19.3,               !- X,Y,Z Vertex 1 {m}
  499.2508, 1008.505, 19.3,               !- X,Y,Z Vertex 2 {m}
  499.2508, 1008.505, 22.3,               !- X,Y,Z Vertex 3 {m}
  499.1744, 1007.232, 22.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_113-E-W-74-W-3,                    !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-00_113-E-W-74,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.9644, 1003.736, 19.3,               !- X,Y,Z Vertex 1 {m}
  499.1458, 1006.756, 19.3,               !- X,Y,Z Vertex 2 {m}
  499.1458, 1006.756, 22.3,               !- X,Y,Z Vertex 3 {m}
  498.9644, 1003.736, 22.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-00_128-E-W-182,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.8793, 1018.971, 19.25,              !- X,Y,Z Vertex 1 {m}
  500.1, 1022.647, 19.25,                 !- X,Y,Z Vertex 2 {m}
  500.1, 1022.647, 23.15,                 !- X,Y,Z Vertex 3 {m}
  499.8793, 1018.971, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-00_128-E-W-182-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-00_128-E-W-182,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.8934, 1019.206, 19.3,               !- X,Y,Z Vertex 1 {m}
  500.1, 1022.647, 19.3,                  !- X,Y,Z Vertex 2 {m}
  500.1, 1022.647, 22.3,                  !- X,Y,Z Vertex 3 {m}
  499.8934, 1019.206, 22.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_110-E-W-260,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.5237, 1029.702, 23.15,              !- X,Y,Z Vertex 1 {m}
  500.6286, 1031.449, 23.15,              !- X,Y,Z Vertex 2 {m}
  500.6286, 1031.449, 26.45,              !- X,Y,Z Vertex 3 {m}
  500.5237, 1029.702, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_111-E-W-264,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.4607, 1028.654, 23.15,              !- X,Y,Z Vertex 1 {m}
  500.5237, 1029.702, 23.15,              !- X,Y,Z Vertex 2 {m}
  500.5237, 1029.702, 26.45,              !- X,Y,Z Vertex 3 {m}
  500.4607, 1028.654, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_112-E-W-267,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.3318, 1026.508, 23.15,              !- X,Y,Z Vertex 1 {m}
  500.4607, 1028.654, 23.15,              !- X,Y,Z Vertex 2 {m}
  500.4607, 1028.654, 26.45,              !- X,Y,Z Vertex 3 {m}
  500.3318, 1026.508, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_113-E-W-270,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.1, 1022.647, 23.15,                 !- X,Y,Z Vertex 1 {m}
  500.3318, 1026.508, 23.15,              !- X,Y,Z Vertex 2 {m}
  500.3318, 1026.508, 26.45,              !- X,Y,Z Vertex 3 {m}
  500.1, 1022.647, 26.45;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_114-E-W-273,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.8793, 1018.971, 23.15,              !- X,Y,Z Vertex 1 {m}
  500.1, 1022.647, 23.15,                 !- X,Y,Z Vertex 2 {m}
  500.1, 1022.647, 26.45,                 !- X,Y,Z Vertex 3 {m}
  499.8793, 1018.971, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_115-E-W-276,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.8453, 1001.752, 23.15,              !- X,Y,Z Vertex 1 {m}
  499.2649, 1008.74, 23.15,               !- X,Y,Z Vertex 2 {m}
  499.2649, 1008.74, 26.45,               !- X,Y,Z Vertex 3 {m}
  498.8453, 1001.752, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_115-E-W-276-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_115-E-W-276,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.8597, 1001.992, 23.2,               !- X,Y,Z Vertex 1 {m}
  498.9361, 1003.265, 23.2,               !- X,Y,Z Vertex 2 {m}
  498.9361, 1003.265, 26.2,               !- X,Y,Z Vertex 3 {m}
  498.8597, 1001.992, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_115-E-W-276-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_115-E-W-276,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.1744, 1007.232, 23.2,               !- X,Y,Z Vertex 1 {m}
  499.2508, 1008.505, 23.2,               !- X,Y,Z Vertex 2 {m}
  499.2508, 1008.505, 26.2,               !- X,Y,Z Vertex 3 {m}
  499.1744, 1007.232, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_115-E-W-276-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_115-E-W-276,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.9644, 1003.736, 23.2,               !- X,Y,Z Vertex 1 {m}
  499.1458, 1006.756, 23.2,               !- X,Y,Z Vertex 2 {m}
  499.1458, 1006.756, 26.2,               !- X,Y,Z Vertex 3 {m}
  498.9644, 1003.736, 26.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_116-E-W-283,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.2649, 1008.74, 23.15,               !- X,Y,Z Vertex 1 {m}
  499.8793, 1018.971, 23.15,              !- X,Y,Z Vertex 2 {m}
  499.8793, 1018.971, 26.45,              !- X,Y,Z Vertex 3 {m}
  499.2649, 1008.74, 26.45;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_116-E-W-283-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_116-E-W-283,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.594, 1014.22, 23.2,                 !- X,Y,Z Vertex 1 {m}
  499.6704, 1015.493, 23.2,               !- X,Y,Z Vertex 2 {m}
  499.6704, 1015.493, 26.2,               !- X,Y,Z Vertex 3 {m}
  499.594, 1014.22, 26.2;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_116-E-W-283-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_116-E-W-283,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.2793, 1008.979, 23.2,               !- X,Y,Z Vertex 1 {m}
  499.3557, 1010.252, 23.2,               !- X,Y,Z Vertex 2 {m}
  499.3557, 1010.252, 26.2,               !- X,Y,Z Vertex 3 {m}
  499.2793, 1008.979, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_116-E-W-283-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_116-E-W-283,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.6989, 1015.967, 23.2,               !- X,Y,Z Vertex 1 {m}
  499.8652, 1018.737, 23.2,               !- X,Y,Z Vertex 2 {m}
  499.8652, 1018.737, 26.2,               !- X,Y,Z Vertex 3 {m}
  499.6989, 1015.967, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_116-E-W-283-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_116-E-W-283,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.3842, 1010.726, 23.2,               !- X,Y,Z Vertex 1 {m}
  499.5655, 1013.746, 23.2,               !- X,Y,Z Vertex 2 {m}
  499.5655, 1013.746, 26.2,               !- X,Y,Z Vertex 3 {m}
  499.3842, 1010.726, 26.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-01_118-E-W-297,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.6286, 1031.449, 23.15,              !- X,Y,Z Vertex 1 {m}
  501.2579, 1041.93, 23.15,               !- X,Y,Z Vertex 2 {m}
  501.2579, 1041.93, 26.45,               !- X,Y,Z Vertex 3 {m}
  500.6286, 1031.449, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_118-E-W-297-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_118-E-W-297,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  501.0625, 1038.676, 23.2,               !- X,Y,Z Vertex 1 {m}
  501.2439, 1041.695, 23.2,               !- X,Y,Z Vertex 2 {m}
  501.2439, 1041.695, 26.2,               !- X,Y,Z Vertex 3 {m}
  501.0625, 1038.676, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_118-E-W-297-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_118-E-W-297,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.9576, 1036.928, 23.2,               !- X,Y,Z Vertex 1 {m}
  501.034, 1038.2, 23.2,                  !- X,Y,Z Vertex 2 {m}
  501.034, 1038.2, 26.2,                  !- X,Y,Z Vertex 3 {m}
  500.9576, 1036.928, 26.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-01_118-E-W-297-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-01_118-E-W-297,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.6429, 1031.688, 23.2,               !- X,Y,Z Vertex 1 {m}
  500.9292, 1036.455, 23.2,               !- X,Y,Z Vertex 2 {m}
  500.9292, 1036.455, 26.2,               !- X,Y,Z Vertex 3 {m}
  500.6429, 1031.688, 26.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_103-E-W-343,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.3318, 1026.508, 26.45,              !- X,Y,Z Vertex 1 {m}
  500.4607, 1028.654, 26.45,              !- X,Y,Z Vertex 2 {m}
  500.4607, 1028.654, 30.25,              !- X,Y,Z Vertex 3 {m}
  500.3318, 1026.508, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_106-E-W-359,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.1, 1022.647, 26.45,                 !- X,Y,Z Vertex 1 {m}
  500.3318, 1026.508, 26.45,              !- X,Y,Z Vertex 2 {m}
  500.3318, 1026.508, 30.25,              !- X,Y,Z Vertex 3 {m}
  500.1, 1022.647, 30.25;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_106-E-W-359-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_106-E-W-359,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.238, 1024.944, 26.5,                !- X,Y,Z Vertex 1 {m}
  500.2952, 1025.898, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.2952, 1025.898, 29.5,               !- X,Y,Z Vertex 3 {m}
  500.238, 1024.944, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_106-E-W-359-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_106-E-W-359,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.1519, 1023.511, 26.5,               !- X,Y,Z Vertex 1 {m}
  500.2092, 1024.465, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.2092, 1024.465, 29.5,               !- X,Y,Z Vertex 3 {m}
  500.1519, 1023.511, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_106-E-W-359-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_106-E-W-359,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.1, 1022.647, 26.5,                  !- X,Y,Z Vertex 1 {m}
  500.1229, 1023.028, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.1229, 1023.028, 29.5,               !- X,Y,Z Vertex 3 {m}
  500.1, 1022.647, 29.5;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_107-E-W-365,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.8793, 1018.971, 26.45,              !- X,Y,Z Vertex 1 {m}
  500.1, 1022.647, 26.45,                 !- X,Y,Z Vertex 2 {m}
  500.1, 1022.647, 30.25,                 !- X,Y,Z Vertex 3 {m}
  499.8793, 1018.971, 30.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_107-E-W-365-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_107-E-W-365,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.0656, 1022.075, 26.5,               !- X,Y,Z Vertex 1 {m}
  500.1, 1022.647, 26.5,                  !- X,Y,Z Vertex 2 {m}
  500.1, 1022.647, 29.5,                  !- X,Y,Z Vertex 3 {m}
  500.0656, 1022.075, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_107-E-W-365-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_107-E-W-365,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.9796, 1020.642, 26.5,               !- X,Y,Z Vertex 1 {m}
  500.0369, 1021.595, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.0369, 1021.595, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.9796, 1020.642, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_107-E-W-365-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_107-E-W-365,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.8933, 1019.205, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.9506, 1020.158, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.9506, 1020.158, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.8933, 1019.205, 29.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_110-E-W-380,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.4607, 1028.654, 26.45,              !- X,Y,Z Vertex 1 {m}
  500.5237, 1029.702, 26.45,              !- X,Y,Z Vertex 2 {m}
  500.5237, 1029.702, 30.25,              !- X,Y,Z Vertex 3 {m}
  500.4607, 1028.654, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_111-E-W-384,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.5237, 1029.702, 26.45,              !- X,Y,Z Vertex 1 {m}
  500.6286, 1031.449, 26.45,              !- X,Y,Z Vertex 2 {m}
  500.6286, 1031.449, 30.25,              !- X,Y,Z Vertex 3 {m}
  500.5237, 1029.702, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_114-E-W-404,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.8454, 1001.754, 26.45,              !- X,Y,Z Vertex 1 {m}
  499.8793, 1018.971, 26.45,              !- X,Y,Z Vertex 2 {m}
  499.8793, 1018.971, 30.25,              !- X,Y,Z Vertex 3 {m}
  498.8454, 1001.754, 30.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.6348, 1014.9, 26.5,                 !- X,Y,Z Vertex 1 {m}
  499.692, 1015.853, 26.5,                !- X,Y,Z Vertex 2 {m}
  499.692, 1015.853, 29.5,                !- X,Y,Z Vertex 3 {m}
  499.6348, 1014.9, 29.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-10,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.3763, 1010.595, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.4336, 1011.548, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.4336, 1011.548, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.3763, 1010.595, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-11,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.0317, 1004.856, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.0889, 1005.809, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.0889, 1005.809, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.0317, 1004.856, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-12,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.9455, 1003.421, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.0027, 1004.374, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.0027, 1004.374, 29.5,               !- X,Y,Z Vertex 3 {m}
  498.9455, 1003.421, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.5488, 1013.467, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.606, 1014.42, 26.5,                 !- X,Y,Z Vertex 2 {m}
  499.606, 1014.42, 29.5,                 !- X,Y,Z Vertex 3 {m}
  499.5488, 1013.467, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.2902, 1009.16, 26.5,                !- X,Y,Z Vertex 1 {m}
  499.3474, 1010.114, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.3474, 1010.114, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.2902, 1009.16, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.204, 1007.725, 26.5,                !- X,Y,Z Vertex 1 {m}
  499.2612, 1008.679, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.2612, 1008.679, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.204, 1007.725, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.1178, 1006.29, 26.5,                !- X,Y,Z Vertex 1 {m}
  499.1751, 1007.244, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.1751, 1007.244, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.1178, 1006.29, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.8593, 1001.986, 26.5,               !- X,Y,Z Vertex 1 {m}
  498.9166, 1002.939, 26.5,               !- X,Y,Z Vertex 2 {m}
  498.9166, 1002.939, 29.5,               !- X,Y,Z Vertex 3 {m}
  498.8593, 1001.986, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-7,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.8072, 1017.77, 26.5,                !- X,Y,Z Vertex 1 {m}
  499.8644, 1018.723, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.8644, 1018.723, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.8072, 1017.77, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-8,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.721, 1016.335, 26.5,                !- X,Y,Z Vertex 1 {m}
  499.7782, 1017.288, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.7782, 1017.288, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.721, 1016.335, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_114-E-W-404-W-9,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_114-E-W-404,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.4626, 1012.032, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.5199, 1012.986, 26.5,               !- X,Y,Z Vertex 2 {m}
  499.5199, 1012.986, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.4626, 1012.032, 29.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-02_117-E-W-422,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.6286, 1031.449, 26.45,              !- X,Y,Z Vertex 1 {m}
  501.2578, 1041.928, 26.45,              !- X,Y,Z Vertex 2 {m}
  501.2578, 1041.928, 30.25,              !- X,Y,Z Vertex 3 {m}
  500.6286, 1031.449, 30.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  501.1859, 1040.73, 26.5,                !- X,Y,Z Vertex 1 {m}
  501.2432, 1041.684, 26.5,               !- X,Y,Z Vertex 2 {m}
  501.2432, 1041.684, 29.5,               !- X,Y,Z Vertex 3 {m}
  501.1859, 1040.73, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  501.0996, 1039.294, 26.5,               !- X,Y,Z Vertex 1 {m}
  501.1569, 1040.247, 26.5,               !- X,Y,Z Vertex 2 {m}
  501.1569, 1040.247, 29.5,               !- X,Y,Z Vertex 3 {m}
  501.0996, 1039.294, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  501.0136, 1037.861, 26.5,               !- X,Y,Z Vertex 1 {m}
  501.0708, 1038.814, 26.5,               !- X,Y,Z Vertex 2 {m}
  501.0708, 1038.814, 29.5,               !- X,Y,Z Vertex 3 {m}
  501.0136, 1037.861, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.9274, 1036.426, 26.5,               !- X,Y,Z Vertex 1 {m}
  500.9846, 1037.379, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.9846, 1037.379, 29.5,               !- X,Y,Z Vertex 3 {m}
  500.9274, 1036.426, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.8412, 1034.991, 26.5,               !- X,Y,Z Vertex 1 {m}
  500.8985, 1035.944, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.8985, 1035.944, 29.5,               !- X,Y,Z Vertex 3 {m}
  500.8412, 1034.991, 29.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.755, 1033.554, 26.5,                !- X,Y,Z Vertex 1 {m}
  500.8122, 1034.507, 26.5,               !- X,Y,Z Vertex 2 {m}
  500.8122, 1034.507, 29.5,               !- X,Y,Z Vertex 3 {m}
  500.755, 1033.554, 29.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  N-02_117-E-W-422-W-7,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  N-02_117-E-W-422,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  500.6688, 1032.119, 26.5,               !- X,Y,Z Vertex 1 {m}
  500.726, 1033.072, 26.5,                !- X,Y,Z Vertex 2 {m}
  500.726, 1033.072, 29.5,                !- X,Y,Z Vertex 3 {m}
  500.6688, 1032.119, 29.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-B1_102-E-W-436,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.3318, 1026.508, 15.75,              !- X,Y,Z Vertex 1 {m}
  500.4607, 1028.654, 15.75,              !- X,Y,Z Vertex 2 {m}
  500.4607, 1028.654, 19.25,              !- X,Y,Z Vertex 3 {m}
  500.3318, 1026.508, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-B1_103-E-W-440,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.4607, 1028.654, 15.75,              !- X,Y,Z Vertex 1 {m}
  500.5686, 1030.451, 15.75,              !- X,Y,Z Vertex 2 {m}
  500.5686, 1030.451, 19.25,              !- X,Y,Z Vertex 3 {m}
  500.4607, 1028.654, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-B1_104-E-W-444,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.8793, 1018.971, 15.75,              !- X,Y,Z Vertex 1 {m}
  500.3318, 1026.508, 15.75,              !- X,Y,Z Vertex 2 {m}
  500.3318, 1026.508, 19.25,              !- X,Y,Z Vertex 3 {m}
  499.8793, 1018.971, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-B1_109-E-W-478,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  500.5686, 1030.451, 15.75,              !- X,Y,Z Vertex 1 {m}
  501.2579, 1041.93, 15.75,               !- X,Y,Z Vertex 2 {m}
  501.2579, 1041.93, 19.25,               !- X,Y,Z Vertex 3 {m}
  500.5686, 1030.451, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-RF_100-E-W-481,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  497.9113, 1008.721, 30.25,              !- X,Y,Z Vertex 1 {m}
  498.5047, 1018.603, 30.25,              !- X,Y,Z Vertex 2 {m}
  498.5047, 1018.603, 32.55,              !- X,Y,Z Vertex 3 {m}
  497.9113, 1008.721, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-RF_101-E-W-487,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.1131, 1028.735, 30.25,              !- X,Y,Z Vertex 1 {m}
  499.4967, 1035.123, 30.25,              !- X,Y,Z Vertex 2 {m}
  499.4967, 1035.123, 32.55,              !- X,Y,Z Vertex 3 {m}
  499.1131, 1028.735, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  N-RF_103-E-W-496,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.5047, 1018.603, 30.25,              !- X,Y,Z Vertex 1 {m}
  499.1131, 1028.735, 30.25,              !- X,Y,Z Vertex 2 {m}
  499.1131, 1028.735, 32.55,              !- X,Y,Z Vertex 3 {m}
  498.5047, 1018.603, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_118-E-W-109,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.7712, 1034.454, 19.25,              !- X,Y,Z Vertex 1 {m}
  479.7712, 1034.454, 23.15,              !- X,Y,Z Vertex 2 {m}
  480.2957, 1043.189, 23.15,              !- X,Y,Z Vertex 3 {m}
  480.2957, 1043.189, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_118-E-W-109-D-1,                   !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  S-00_118-E-W-109,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  480.2049, 1041.676, 19.25,              !- X,Y,Z Vertex 1 {m}
  480.2049, 1041.676, 22.25,              !- X,Y,Z Vertex 2 {m}
  480.2798, 1042.924, 22.25,              !- X,Y,Z Vertex 3 {m}
  480.2798, 1042.924, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_118-E-W-109-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_118-E-W-109,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.7853, 1034.689, 19.3,               !- X,Y,Z Vertex 1 {m}
  479.7853, 1034.689, 22.3,               !- X,Y,Z Vertex 2 {m}
  479.8617, 1035.962, 22.3,               !- X,Y,Z Vertex 3 {m}
  479.8617, 1035.962, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_118-E-W-109-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_118-E-W-109,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.8902, 1036.436, 19.3,               !- X,Y,Z Vertex 1 {m}
  479.8902, 1036.436, 22.3,               !- X,Y,Z Vertex 2 {m}
  480.1764, 1041.202, 22.3,               !- X,Y,Z Vertex 3 {m}
  480.1764, 1041.202, 19.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_120-E-W-143,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.4565, 1029.214, 19.25,              !- X,Y,Z Vertex 1 {m}
  479.4565, 1029.214, 23.15,              !- X,Y,Z Vertex 2 {m}
  479.5668, 1031.051, 23.15,              !- X,Y,Z Vertex 3 {m}
  479.5668, 1031.051, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_120-E-W-143-D-1,                   !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  S-00_120-E-W-143,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.473, 1029.488, 19.25,               !- X,Y,Z Vertex 1 {m}
  479.473, 1029.488, 22.25,               !- X,Y,Z Vertex 2 {m}
  479.5479, 1030.736, 22.25,              !- X,Y,Z Vertex 3 {m}
  479.5479, 1030.736, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_122-E-W-157,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.1418, 1023.973, 19.25,              !- X,Y,Z Vertex 1 {m}
  479.1418, 1023.973, 23.15,              !- X,Y,Z Vertex 2 {m}
  479.4565, 1029.214, 23.15,              !- X,Y,Z Vertex 3 {m}
  479.4565, 1029.214, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_122-E-W-157-D-1,                   !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  S-00_122-E-W-157,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.3651, 1027.692, 19.25,              !- X,Y,Z Vertex 1 {m}
  479.3651, 1027.692, 22.25,              !- X,Y,Z Vertex 2 {m}
  479.44, 1028.939, 22.25,                !- X,Y,Z Vertex 3 {m}
  479.44, 1028.939, 19.25;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_122-E-W-157-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_122-E-W-157,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.1559, 1024.208, 19.3,               !- X,Y,Z Vertex 1 {m}
  479.1559, 1024.208, 22.3,               !- X,Y,Z Vertex 2 {m}
  479.3372, 1027.227, 22.3,               !- X,Y,Z Vertex 3 {m}
  479.3372, 1027.227, 19.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_123-E-W-162,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.4095, 1011.777, 19.25,              !- X,Y,Z Vertex 1 {m}
  478.4095, 1011.777, 23.15,              !- X,Y,Z Vertex 2 {m}
  479.1418, 1023.973, 23.15,              !- X,Y,Z Vertex 3 {m}
  479.1418, 1023.973, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_123-E-W-162-D-1,                   !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  S-00_123-E-W-162,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.6328, 1015.496, 19.25,              !- X,Y,Z Vertex 1 {m}
  478.6328, 1015.496, 22.25,              !- X,Y,Z Vertex 2 {m}
  478.7077, 1016.743, 22.25,              !- X,Y,Z Vertex 3 {m}
  478.7077, 1016.743, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_123-E-W-162-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_123-E-W-162,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.4218, 1011.982, 19.3,               !- X,Y,Z Vertex 1 {m}
  478.4218, 1011.982, 22.3,               !- X,Y,Z Vertex 2 {m}
  478.6031, 1015.002, 22.3,               !- X,Y,Z Vertex 3 {m}
  478.6031, 1015.002, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_123-E-W-162-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_123-E-W-162,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.7365, 1017.223, 19.3,               !- X,Y,Z Vertex 1 {m}
  478.7365, 1017.223, 22.3,               !- X,Y,Z Vertex 2 {m}
  479.0227, 1021.989, 22.3,               !- X,Y,Z Vertex 3 {m}
  479.0227, 1021.989, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_123-E-W-162-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_123-E-W-162,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.0513, 1022.466, 19.3,               !- X,Y,Z Vertex 1 {m}
  479.0513, 1022.466, 22.3,               !- X,Y,Z Vertex 2 {m}
  479.1277, 1023.739, 22.3,               !- X,Y,Z Vertex 3 {m}
  479.1277, 1023.739, 19.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_125-E-W-172,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.5668, 1031.051, 19.25,              !- X,Y,Z Vertex 1 {m}
  479.5668, 1031.051, 23.15,              !- X,Y,Z Vertex 2 {m}
  479.7712, 1034.454, 23.15,              !- X,Y,Z Vertex 3 {m}
  479.7712, 1034.454, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_125-E-W-172-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_125-E-W-172,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.5758, 1031.2, 19.3,                 !- X,Y,Z Vertex 1 {m}
  479.5758, 1031.2, 22.3,                 !- X,Y,Z Vertex 2 {m}
  479.7571, 1034.22, 22.3,                !- X,Y,Z Vertex 3 {m}
  479.7571, 1034.22, 19.3;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-00_130-E-W-193,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  477.8831, 1003.011, 19.25,              !- X,Y,Z Vertex 1 {m}
  477.8831, 1003.011, 23.15,              !- X,Y,Z Vertex 2 {m}
  478.4095, 1011.777, 23.15,              !- X,Y,Z Vertex 3 {m}
  478.4095, 1011.777, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_130-E-W-193-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_130-E-W-193,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  477.8972, 1003.246, 19.3,               !- X,Y,Z Vertex 1 {m}
  477.8972, 1003.246, 22.3,               !- X,Y,Z Vertex 2 {m}
  478.0785, 1006.265, 22.3,               !- X,Y,Z Vertex 3 {m}
  478.0785, 1006.265, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_130-E-W-193-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_130-E-W-193,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.1072, 1006.744, 19.3,               !- X,Y,Z Vertex 1 {m}
  478.1072, 1006.744, 22.3,               !- X,Y,Z Vertex 2 {m}
  478.1837, 1008.017, 22.3,               !- X,Y,Z Vertex 3 {m}
  478.1837, 1008.017, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_130-E-W-193-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_130-E-W-193,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.2119, 1008.486, 19.3,               !- X,Y,Z Vertex 1 {m}
  478.2119, 1008.486, 22.3,               !- X,Y,Z Vertex 2 {m}
  478.2883, 1009.759, 22.3,               !- X,Y,Z Vertex 3 {m}
  478.2883, 1009.759, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-00_130-E-W-193-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-00_130-E-W-193,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.316, 1010.22, 19.3,                 !- X,Y,Z Vertex 1 {m}
  478.316, 1010.22, 22.3,                 !- X,Y,Z Vertex 2 {m}
  478.3924, 1011.493, 22.3,               !- X,Y,Z Vertex 3 {m}
  478.3924, 1011.493, 19.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_117-E-W-289,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  477.8831, 1003.011, 23.15,              !- X,Y,Z Vertex 1 {m}
  477.8831, 1003.011, 26.45,              !- X,Y,Z Vertex 2 {m}
  478.4095, 1011.777, 26.45,              !- X,Y,Z Vertex 3 {m}
  478.4095, 1011.777, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_117-E-W-289-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_117-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  477.8972, 1003.246, 23.2,               !- X,Y,Z Vertex 1 {m}
  477.8972, 1003.246, 26.2,               !- X,Y,Z Vertex 2 {m}
  478.0785, 1006.265, 26.2,               !- X,Y,Z Vertex 3 {m}
  478.0785, 1006.265, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_117-E-W-289-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_117-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.1072, 1006.744, 23.2,               !- X,Y,Z Vertex 1 {m}
  478.1072, 1006.744, 26.2,               !- X,Y,Z Vertex 2 {m}
  478.1837, 1008.017, 26.2,               !- X,Y,Z Vertex 3 {m}
  478.1837, 1008.017, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_117-E-W-289-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_117-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.2119, 1008.486, 23.2,               !- X,Y,Z Vertex 1 {m}
  478.2119, 1008.486, 26.2,               !- X,Y,Z Vertex 2 {m}
  478.2883, 1009.759, 26.2,               !- X,Y,Z Vertex 3 {m}
  478.2883, 1009.759, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_117-E-W-289-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_117-E-W-289,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.316, 1010.22, 23.2,                 !- X,Y,Z Vertex 1 {m}
  478.316, 1010.22, 26.2,                 !- X,Y,Z Vertex 2 {m}
  478.3924, 1011.493, 26.2,               !- X,Y,Z Vertex 3 {m}
  478.3924, 1011.493, 23.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_118-E-W-298,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.7709, 1034.449, 23.15,              !- X,Y,Z Vertex 1 {m}
  479.7709, 1034.449, 26.45,              !- X,Y,Z Vertex 2 {m}
  480.2957, 1043.189, 26.45,              !- X,Y,Z Vertex 3 {m}
  480.2957, 1043.189, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_118-E-W-298-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_118-E-W-298,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  480.2049, 1041.676, 23.2,               !- X,Y,Z Vertex 1 {m}
  480.2049, 1041.676, 26.2,               !- X,Y,Z Vertex 2 {m}
  480.2813, 1042.949, 26.2,               !- X,Y,Z Vertex 3 {m}
  480.2813, 1042.949, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_118-E-W-298-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_118-E-W-298,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.7853, 1034.689, 23.2,               !- X,Y,Z Vertex 1 {m}
  479.7853, 1034.689, 26.2,               !- X,Y,Z Vertex 2 {m}
  479.8617, 1035.962, 26.2,               !- X,Y,Z Vertex 3 {m}
  479.8617, 1035.962, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_118-E-W-298-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_118-E-W-298,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.8902, 1036.436, 23.2,               !- X,Y,Z Vertex 1 {m}
  479.8902, 1036.436, 26.2,               !- X,Y,Z Vertex 2 {m}
  480.1764, 1041.202, 26.2,               !- X,Y,Z Vertex 3 {m}
  480.1764, 1041.202, 23.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_119-E-W-305,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.4565, 1029.214, 23.15,              !- X,Y,Z Vertex 1 {m}
  479.4565, 1029.214, 26.45,              !- X,Y,Z Vertex 2 {m}
  479.7709, 1034.449, 26.45,              !- X,Y,Z Vertex 3 {m}
  479.7709, 1034.449, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_119-E-W-305-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_119-E-W-305,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.4707, 1029.45, 23.2,                !- X,Y,Z Vertex 1 {m}
  479.4707, 1029.45, 26.2,                !- X,Y,Z Vertex 2 {m}
  479.5471, 1030.722, 26.2,               !- X,Y,Z Vertex 3 {m}
  479.5471, 1030.722, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_119-E-W-305-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_119-E-W-305,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.5758, 1031.2, 23.2,                 !- X,Y,Z Vertex 1 {m}
  479.5758, 1031.2, 26.2,                 !- X,Y,Z Vertex 2 {m}
  479.7571, 1034.22, 26.2,                !- X,Y,Z Vertex 3 {m}
  479.7571, 1034.22, 23.2;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_120-E-W-310,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.1418, 1023.973, 23.15,              !- X,Y,Z Vertex 1 {m}
  479.1418, 1023.973, 26.45,              !- X,Y,Z Vertex 2 {m}
  479.4565, 1029.214, 26.45,              !- X,Y,Z Vertex 3 {m}
  479.4565, 1029.214, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_120-E-W-310-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_120-E-W-310,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.3659, 1027.705, 23.2,               !- X,Y,Z Vertex 1 {m}
  479.3659, 1027.705, 26.2,               !- X,Y,Z Vertex 2 {m}
  479.4424, 1028.978, 26.2,               !- X,Y,Z Vertex 3 {m}
  479.4424, 1028.978, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_120-E-W-310-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_120-E-W-310,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.1559, 1024.208, 23.2,               !- X,Y,Z Vertex 1 {m}
  479.1559, 1024.208, 26.2,               !- X,Y,Z Vertex 2 {m}
  479.3372, 1027.227, 26.2,               !- X,Y,Z Vertex 3 {m}
  479.3372, 1027.227, 23.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-01_123-E-W-325,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.4095, 1011.777, 23.15,              !- X,Y,Z Vertex 1 {m}
  478.4095, 1011.777, 26.45,              !- X,Y,Z Vertex 2 {m}
  479.1418, 1023.973, 26.45,              !- X,Y,Z Vertex 3 {m}
  479.1418, 1023.973, 23.15;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_123-E-W-325-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_123-E-W-325,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.6316, 1015.476, 23.2,               !- X,Y,Z Vertex 1 {m}
  478.6316, 1015.476, 26.2,               !- X,Y,Z Vertex 2 {m}
  478.708, 1016.748, 26.2,                !- X,Y,Z Vertex 3 {m}
  478.708, 1016.748, 23.2;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_123-E-W-325-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_123-E-W-325,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.4218, 1011.982, 23.2,               !- X,Y,Z Vertex 1 {m}
  478.4218, 1011.982, 26.2,               !- X,Y,Z Vertex 2 {m}
  478.6031, 1015.002, 26.2,               !- X,Y,Z Vertex 3 {m}
  478.6031, 1015.002, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_123-E-W-325-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_123-E-W-325,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  478.7365, 1017.223, 23.2,               !- X,Y,Z Vertex 1 {m}
  478.7365, 1017.223, 26.2,               !- X,Y,Z Vertex 2 {m}
  479.0227, 1021.989, 26.2,               !- X,Y,Z Vertex 3 {m}
  479.0227, 1021.989, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-01_123-E-W-325-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-01_123-E-W-325,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  479.0513, 1022.466, 23.2,               !- X,Y,Z Vertex 1 {m}
  479.0513, 1022.466, 26.2,               !- X,Y,Z Vertex 2 {m}
  479.1277, 1023.739, 26.2,               !- X,Y,Z Vertex 3 {m}
  479.1277, 1023.739, 23.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-02_101-E-W-335,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.2333, 1033.135, 26.45,              !- X,Y,Z Vertex 1 {m}
  483.2333, 1033.135, 30.25,              !- X,Y,Z Vertex 2 {m}
  483.3661, 1035.346, 30.25,              !- X,Y,Z Vertex 3 {m}
  483.3661, 1035.346, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-02_102-E-W-339,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.0898, 1030.744, 26.45,              !- X,Y,Z Vertex 1 {m}
  483.0898, 1030.744, 30.25,              !- X,Y,Z Vertex 2 {m}
  483.2333, 1033.135, 30.25,              !- X,Y,Z Vertex 3 {m}
  483.2333, 1033.135, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-02_113-E-W-396,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  482.4457, 1020.018, 26.45,              !- X,Y,Z Vertex 1 {m}
  482.4457, 1020.018, 30.25,              !- X,Y,Z Vertex 2 {m}
  483.0898, 1030.744, 30.25,              !- X,Y,Z Vertex 3 {m}
  483.0898, 1030.744, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.9768, 1028.863, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.9768, 1028.863, 29.5,               !- X,Y,Z Vertex 2 {m}
  483.0341, 1029.817, 29.5,               !- X,Y,Z Vertex 3 {m}
  483.0341, 1029.817, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.8907, 1027.428, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.8907, 1027.428, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.9479, 1028.382, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.9479, 1028.382, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.8044, 1025.991, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.8044, 1025.991, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.8616, 1026.944, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.8616, 1026.944, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.7182, 1024.556, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.7182, 1024.556, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.7755, 1025.51, 29.5,                !- X,Y,Z Vertex 3 {m}
  482.7755, 1025.51, 26.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.632, 1023.121, 26.5,                !- X,Y,Z Vertex 1 {m}
  482.632, 1023.121, 29.5,                !- X,Y,Z Vertex 2 {m}
  482.6893, 1024.075, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.6893, 1024.075, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.546, 1021.689, 26.5,                !- X,Y,Z Vertex 1 {m}
  482.546, 1021.689, 29.5,                !- X,Y,Z Vertex 2 {m}
  482.6032, 1022.642, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.6032, 1022.642, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_113-E-W-396-W-7,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_113-E-W-396,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.4598, 1020.253, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.4598, 1020.253, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.5171, 1021.207, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.5171, 1021.207, 26.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-02_115-E-W-412,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  481.4118, 1002.801, 26.45,              !- X,Y,Z Vertex 1 {m}
  481.4118, 1002.801, 30.25,              !- X,Y,Z Vertex 2 {m}
  482.4457, 1020.018, 30.25,              !- X,Y,Z Vertex 3 {m}
  482.4457, 1020.018, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.3737, 1018.819, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.3737, 1018.819, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.4309, 1019.772, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.4309, 1019.772, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-10,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.5982, 1005.904, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.5982, 1005.904, 29.5,               !- X,Y,Z Vertex 2 {m}
  481.6554, 1006.858, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.6554, 1006.858, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-11,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.5119, 1004.467, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.5119, 1004.467, 29.5,               !- X,Y,Z Vertex 2 {m}
  481.5691, 1005.421, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.5691, 1005.421, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-12,                  !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.4261, 1003.039, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.4261, 1003.039, 29.5,               !- X,Y,Z Vertex 2 {m}
  481.4834, 1003.992, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.4834, 1003.992, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.2875, 1017.384, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.2875, 1017.384, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.3448, 1018.337, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.3448, 1018.337, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.2012, 1015.947, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.2012, 1015.947, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.2585, 1016.9, 29.5,                 !- X,Y,Z Vertex 3 {m}
  482.2585, 1016.9, 26.5;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.1152, 1014.514, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.1152, 1014.514, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.1724, 1015.467, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.1724, 1015.467, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  482.0289, 1013.077, 26.5,               !- X,Y,Z Vertex 1 {m}
  482.0289, 1013.077, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.0861, 1014.03, 29.5,                !- X,Y,Z Vertex 3 {m}
  482.0861, 1014.03, 26.5;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.9429, 1011.644, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.9429, 1011.644, 29.5,               !- X,Y,Z Vertex 2 {m}
  482.0001, 1012.598, 29.5,               !- X,Y,Z Vertex 3 {m}
  482.0001, 1012.598, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-7,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.8567, 1010.209, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.8567, 1010.209, 29.5,               !- X,Y,Z Vertex 2 {m}
  481.9139, 1011.163, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.9139, 1011.163, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-8,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.7705, 1008.774, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.7705, 1008.774, 29.5,               !- X,Y,Z Vertex 2 {m}
  481.8278, 1009.728, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.8278, 1009.728, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_115-E-W-412-W-9,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_115-E-W-412,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  481.6844, 1007.339, 26.5,               !- X,Y,Z Vertex 1 {m}
  481.6844, 1007.339, 29.5,               !- X,Y,Z Vertex 2 {m}
  481.7416, 1008.293, 29.5,               !- X,Y,Z Vertex 3 {m}
  481.7416, 1008.293, 26.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-02_116-E-W-417,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.3661, 1035.346, 26.45,              !- X,Y,Z Vertex 1 {m}
  483.3661, 1035.346, 30.25,              !- X,Y,Z Vertex 2 {m}
  483.8242, 1042.975, 30.25,              !- X,Y,Z Vertex 3 {m}
  483.8242, 1042.975, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_116-E-W-417-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_116-E-W-417,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.7523, 1041.777, 26.5,               !- X,Y,Z Vertex 1 {m}
  483.7523, 1041.777, 29.5,               !- X,Y,Z Vertex 2 {m}
  483.8096, 1042.731, 29.5,               !- X,Y,Z Vertex 3 {m}
  483.8096, 1042.731, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_116-E-W-417-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_116-E-W-417,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.666, 1040.34, 26.5,                 !- X,Y,Z Vertex 1 {m}
  483.666, 1040.34, 29.5,                 !- X,Y,Z Vertex 2 {m}
  483.7233, 1041.294, 29.5,               !- X,Y,Z Vertex 3 {m}
  483.7233, 1041.294, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_116-E-W-417-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_116-E-W-417,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.5799, 1038.905, 26.5,               !- X,Y,Z Vertex 1 {m}
  483.5799, 1038.905, 29.5,               !- X,Y,Z Vertex 2 {m}
  483.6371, 1039.859, 29.5,               !- X,Y,Z Vertex 3 {m}
  483.6371, 1039.859, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_116-E-W-417-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_116-E-W-417,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.4938, 1037.473, 26.5,               !- X,Y,Z Vertex 1 {m}
  483.4938, 1037.473, 29.5,               !- X,Y,Z Vertex 2 {m}
  483.5511, 1038.426, 29.5,               !- X,Y,Z Vertex 3 {m}
  483.5511, 1038.426, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  S-02_116-E-W-417-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  S-02_116-E-W-417,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  483.4075, 1036.036, 26.5,               !- X,Y,Z Vertex 1 {m}
  483.4075, 1036.036, 29.5,               !- X,Y,Z Vertex 2 {m}
  483.4648, 1036.989, 29.5,               !- X,Y,Z Vertex 3 {m}
  483.4648, 1036.989, 26.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-B1_106-E-W-463,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.9171, 1020.23, 15.75,               !- X,Y,Z Vertex 1 {m}
  478.9171, 1020.23, 19.25,               !- X,Y,Z Vertex 2 {m}
  479.7712, 1034.454, 19.25,              !- X,Y,Z Vertex 3 {m}
  479.7712, 1034.454, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-B1_107-E-W-468,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.7712, 1034.454, 15.75,              !- X,Y,Z Vertex 1 {m}
  479.7712, 1034.454, 19.25,              !- X,Y,Z Vertex 2 {m}
  480.2957, 1043.189, 19.25,              !- X,Y,Z Vertex 3 {m}
  480.2957, 1043.189, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-RF_100-E-W-483,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.3785, 1009.293, 30.25,              !- X,Y,Z Vertex 1 {m}
  488.3785, 1009.293, 32.55,              !- X,Y,Z Vertex 2 {m}
  488.9719, 1019.175, 32.55,              !- X,Y,Z Vertex 3 {m}
  488.9719, 1019.175, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-RF_101-E-W-488,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  489.5803, 1029.307, 30.25,              !- X,Y,Z Vertex 1 {m}
  489.5803, 1029.307, 32.55,              !- X,Y,Z Vertex 2 {m}
  489.9639, 1035.696, 32.55,              !- X,Y,Z Vertex 3 {m}
  489.9639, 1035.696, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  S-RF_102-E-W-493,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.9719, 1019.175, 30.25,              !- X,Y,Z Vertex 1 {m}
  488.9719, 1019.175, 32.55,              !- X,Y,Z Vertex 2 {m}
  489.5803, 1029.307, 32.55,              !- X,Y,Z Vertex 3 {m}
  489.5803, 1029.307, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_117-E-R-290,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  477.8831, 1003.011, 26.45,              !- X,Y,Z Vertex 1 {m}
  481.4117, 1002.799, 26.45,              !- X,Y,Z Vertex 2 {m}
  481.9381, 1011.565, 26.45,              !- X,Y,Z Vertex 3 {m}
  478.4095, 1011.777, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_118-E-R-300,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.7709, 1034.449, 26.45,              !- X,Y,Z Vertex 1 {m}
  483.2996, 1034.237, 26.45,              !- X,Y,Z Vertex 2 {m}
  483.8243, 1042.977, 26.45,              !- X,Y,Z Vertex 3 {m}
  480.2957, 1043.189, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_119-E-R-306,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.4565, 1029.214, 26.45,              !- X,Y,Z Vertex 1 {m}
  482.9852, 1029.002, 26.45,              !- X,Y,Z Vertex 2 {m}
  483.2996, 1034.237, 26.45,              !- X,Y,Z Vertex 3 {m}
  479.7709, 1034.449, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_120-E-R-311,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  479.1418, 1023.973, 26.45,              !- X,Y,Z Vertex 1 {m}
  481.6371, 1023.823, 26.45,              !- X,Y,Z Vertex 2 {m}
  481.7254, 1025.295, 26.45,              !- X,Y,Z Vertex 3 {m}
  482.7588, 1025.233, 26.45,              !- X,Y,Z Vertex 4 {m}
  482.9852, 1029.002, 26.45,              !- X,Y,Z Vertex 5 {m}
  479.4565, 1029.214, 26.45;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-01_121-E-R-316,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  481.6371, 1023.823, 26.45,              !- X,Y,Z Vertex 1 {m}
  482.6705, 1023.761, 26.45,              !- X,Y,Z Vertex 2 {m}
  482.7588, 1025.233, 26.45,              !- X,Y,Z Vertex 3 {m}
  481.7254, 1025.295, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_122-E-R-320,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  481.5468, 1022.32, 26.45,               !- X,Y,Z Vertex 1 {m}
  482.5802, 1022.258, 26.45,              !- X,Y,Z Vertex 2 {m}
  482.6705, 1023.761, 26.45,              !- X,Y,Z Vertex 3 {m}
  481.6371, 1023.823, 26.45;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-01_123-E-R-326,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  478.4095, 1011.777, 26.45,              !- X,Y,Z Vertex 1 {m}
  481.9381, 1011.565, 26.45,              !- X,Y,Z Vertex 2 {m}
  482.5802, 1022.258, 26.45,              !- X,Y,Z Vertex 3 {m}
  481.5468, 1022.32, 26.45,               !- X,Y,Z Vertex 4 {m}
  481.6371, 1023.823, 26.45,              !- X,Y,Z Vertex 5 {m}
  479.1418, 1023.973, 26.45;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-02_100-E-R-329,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  484.9967, 1031.386, 30.25,              !- X,Y,Z Vertex 1 {m}
  487.8413, 1031.215, 30.25,              !- X,Y,Z Vertex 2 {m}
  488.0724, 1035.063, 30.25,              !- X,Y,Z Vertex 3 {m}
  485.2278, 1035.234, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_101-E-R-336,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.2333, 1033.135, 30.25,              !- X,Y,Z Vertex 1 {m}
  485.095, 1033.023, 30.25,               !- X,Y,Z Vertex 2 {m}
  485.2278, 1035.234, 30.25,              !- X,Y,Z Vertex 3 {m}
  483.3661, 1035.346, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_102-E-R-340,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.0898, 1030.744, 30.25,              !- X,Y,Z Vertex 1 {m}
  484.9514, 1030.632, 30.25,              !- X,Y,Z Vertex 2 {m}
  485.095, 1033.023, 30.25,               !- X,Y,Z Vertex 3 {m}
  483.2333, 1033.135, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_103-E-R-344,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.9843, 1026.589, 30.25,              !- X,Y,Z Vertex 1 {m}
  500.3318, 1026.508, 30.25,              !- X,Y,Z Vertex 2 {m}
  500.4607, 1028.654, 30.25,              !- X,Y,Z Vertex 3 {m}
  499.1131, 1028.735, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_106-E-R-360,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.7524, 1022.728, 30.25,              !- X,Y,Z Vertex 1 {m}
  500.1, 1022.647, 30.25,                 !- X,Y,Z Vertex 2 {m}
  500.3318, 1026.508, 30.25,              !- X,Y,Z Vertex 3 {m}
  498.9843, 1026.589, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_107-E-R-366,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  498.5317, 1019.052, 30.25,              !- X,Y,Z Vertex 1 {m}
  499.8793, 1018.971, 30.25,              !- X,Y,Z Vertex 2 {m}
  500.1, 1022.647, 30.25,                 !- X,Y,Z Vertex 3 {m}
  498.7524, 1022.728, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_110-E-R-381,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.1131, 1028.735, 30.25,              !- X,Y,Z Vertex 1 {m}
  500.4607, 1028.654, 30.25,              !- X,Y,Z Vertex 2 {m}
  500.5237, 1029.702, 30.25,              !- X,Y,Z Vertex 3 {m}
  499.1761, 1029.783, 30.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_111-E-R-385,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  499.1761, 1029.783, 30.25,              !- X,Y,Z Vertex 1 {m}
  500.5237, 1029.702, 30.25,              !- X,Y,Z Vertex 2 {m}
  500.6286, 1031.449, 30.25,              !- X,Y,Z Vertex 3 {m}
  499.2809, 1031.53, 30.25;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-02_113-E-R-397,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  482.4457, 1020.018, 30.25,              !- X,Y,Z Vertex 1 {m}
  488.9989, 1019.625, 30.25,              !- X,Y,Z Vertex 2 {m}
  489.6882, 1031.104, 30.25,              !- X,Y,Z Vertex 3 {m}
  484.9967, 1031.386, 30.25,              !- X,Y,Z Vertex 4 {m}
  484.9514, 1030.632, 30.25,              !- X,Y,Z Vertex 5 {m}
  483.0898, 1030.744, 30.25;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-02_114-E-R-406,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.858, 1002.174, 30.25,               !- X,Y,Z Vertex 1 {m}
  498.8454, 1001.754, 30.25,              !- X,Y,Z Vertex 2 {m}
  499.8793, 1018.971, 30.25,              !- X,Y,Z Vertex 3 {m}
  498.5317, 1019.052, 30.25,              !- X,Y,Z Vertex 4 {m}
  497.9113, 1008.721, 30.25,              !- X,Y,Z Vertex 5 {m}
  492.2715, 1009.06, 30.25;               !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-02_115-E-R-413,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  481.4118, 1002.801, 30.25,              !- X,Y,Z Vertex 1 {m}
  491.858, 1002.174, 30.25,               !- X,Y,Z Vertex 2 {m}
  492.2715, 1009.06, 30.25,               !- X,Y,Z Vertex 3 {m}
  488.3785, 1009.293, 30.25,              !- X,Y,Z Vertex 4 {m}
  488.9989, 1019.625, 30.25,              !- X,Y,Z Vertex 5 {m}
  482.4457, 1020.018, 30.25;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-02_116-E-R-418,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.3661, 1035.346, 30.25,              !- X,Y,Z Vertex 1 {m}
  488.0724, 1035.063, 30.25,              !- X,Y,Z Vertex 2 {m}
  487.8413, 1031.215, 30.25,              !- X,Y,Z Vertex 3 {m}
  489.6882, 1031.104, 30.25,              !- X,Y,Z Vertex 4 {m}
  489.9639, 1035.696, 30.25,              !- X,Y,Z Vertex 5 {m}
  493.8569, 1035.462, 30.25,              !- X,Y,Z Vertex 6 {m}
  494.2704, 1042.348, 30.25,              !- X,Y,Z Vertex 7 {m}
  483.8242, 1042.975, 30.25;              !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  T-02_117-E-R-423,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  493.8569, 1035.462, 30.25,              !- X,Y,Z Vertex 1 {m}
  499.4967, 1035.123, 30.25,              !- X,Y,Z Vertex 2 {m}
  499.2809, 1031.53, 30.25,               !- X,Y,Z Vertex 3 {m}
  500.6286, 1031.449, 30.25,              !- X,Y,Z Vertex 4 {m}
  501.2578, 1041.928, 30.25,              !- X,Y,Z Vertex 5 {m}
  494.2704, 1042.348, 30.25;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  T-RF_100-E-R-484,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.3785, 1009.293, 32.55,              !- X,Y,Z Vertex 1 {m}
  497.9113, 1008.721, 32.55,              !- X,Y,Z Vertex 2 {m}
  498.5047, 1018.603, 32.55,              !- X,Y,Z Vertex 3 {m}
  488.9719, 1019.175, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-RF_101-E-R-490,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  489.5803, 1029.307, 32.55,              !- X,Y,Z Vertex 1 {m}
  499.1131, 1028.735, 32.55,              !- X,Y,Z Vertex 2 {m}
  499.4967, 1035.123, 32.55,              !- X,Y,Z Vertex 3 {m}
  489.9639, 1035.696, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-RF_102-E-R-494,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  488.9719, 1019.175, 32.55,              !- X,Y,Z Vertex 1 {m}
  496.0298, 1018.752, 32.55,              !- X,Y,Z Vertex 2 {m}
  496.6382, 1028.883, 32.55,              !- X,Y,Z Vertex 3 {m}
  489.5803, 1029.307, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  T-RF_103-E-R-497,                       !- Name
  Roof,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  496.0298, 1018.752, 32.55,              !- X,Y,Z Vertex 1 {m}
  498.5047, 1018.603, 32.55,              !- X,Y,Z Vertex 2 {m}
  499.1131, 1028.735, 32.55,              !- X,Y,Z Vertex 3 {m}
  496.6382, 1028.883, 32.55;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_102-E-W-17,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  497.415, 1042.161, 19.25,               !- X,Y,Z Vertex 1 {m}
  497.415, 1042.161, 23.15,               !- X,Y,Z Vertex 2 {m}
  501.2579, 1041.93, 23.15,               !- X,Y,Z Vertex 3 {m}
  501.2579, 1041.93, 19.25;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_102-E-W-17-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  W-00_102-E-W-17,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.7275, 1042.082, 19.25,              !- X,Y,Z Vertex 1 {m}
  498.7275, 1042.082, 22.25,              !- X,Y,Z Vertex 2 {m}
  499.9952, 1042.006, 22.25,              !- X,Y,Z Vertex 3 {m}
  499.9952, 1042.006, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_107-E-W-39,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  494.2705, 1042.349, 19.25,              !- X,Y,Z Vertex 1 {m}
  494.2705, 1042.349, 23.15,              !- X,Y,Z Vertex 2 {m}
  497.415, 1042.161, 23.15,               !- X,Y,Z Vertex 3 {m}
  497.415, 1042.161, 19.25;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_107-E-W-39-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  W-00_107-E-W-39,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  494.555, 1042.332, 19.25,               !- X,Y,Z Vertex 1 {m}
  494.555, 1042.332, 22.25,               !- X,Y,Z Vertex 2 {m}
  495.8227, 1042.256, 22.25,              !- X,Y,Z Vertex 3 {m}
  495.8227, 1042.256, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_115-E-W-87,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  491.4572, 1042.518, 19.25,              !- X,Y,Z Vertex 1 {m}
  491.4572, 1042.518, 23.15,              !- X,Y,Z Vertex 2 {m}
  494.2705, 1042.349, 23.15,              !- X,Y,Z Vertex 3 {m}
  494.2705, 1042.349, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_115-E-W-87-D-1,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  W-00_115-E-W-87,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  493.3073, 1042.407, 19.25,              !- X,Y,Z Vertex 1 {m}
  493.3073, 1042.407, 22.25,              !- X,Y,Z Vertex 2 {m}
  494.1058, 1042.359, 22.25,              !- X,Y,Z Vertex 3 {m}
  494.1058, 1042.359, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_115-E-W-87-D-2,                    !- Name
  GlassDoor,                              !- Surface Type
  ,                                       !- Construction Name
  W-00_115-E-W-87,                        !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  492.3422, 1042.465, 19.25,              !- X,Y,Z Vertex 1 {m}
  492.3422, 1042.465, 22.25,              !- X,Y,Z Vertex 2 {m}
  493.1407, 1042.417, 22.25,              !- X,Y,Z Vertex 3 {m}
  493.1407, 1042.417, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_116-E-W-95,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  487.1833, 1042.775, 19.25,              !- X,Y,Z Vertex 1 {m}
  487.1833, 1042.775, 23.15,              !- X,Y,Z Vertex 2 {m}
  491.4572, 1042.518, 23.15,              !- X,Y,Z Vertex 3 {m}
  491.4572, 1042.518, 19.25;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-00_118-E-W-110,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  480.2957, 1043.189, 19.25,              !- X,Y,Z Vertex 1 {m}
  480.2957, 1043.189, 23.15,              !- X,Y,Z Vertex 2 {m}
  487.1833, 1042.775, 23.15,              !- X,Y,Z Vertex 3 {m}
  487.1833, 1042.775, 19.25;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_118-E-W-110-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-00_118-E-W-110,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  480.5353, 1043.174, 19.3,               !- X,Y,Z Vertex 1 {m}
  480.5353, 1043.174, 22.3,               !- X,Y,Z Vertex 2 {m}
  483.5548, 1042.993, 22.3,               !- X,Y,Z Vertex 3 {m}
  483.5548, 1042.993, 19.3;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-00_118-E-W-110-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-00_118-E-W-110,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  484.024, 1042.965, 19.3,                !- X,Y,Z Vertex 1 {m}
  484.024, 1042.965, 22.3,                !- X,Y,Z Vertex 2 {m}
  487.0435, 1042.784, 22.3,               !- X,Y,Z Vertex 3 {m}
  487.0435, 1042.784, 19.3;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-01_118-E-W-299,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  480.2957, 1043.189, 23.15,              !- X,Y,Z Vertex 1 {m}
  480.2957, 1043.189, 26.45,              !- X,Y,Z Vertex 2 {m}
  501.2579, 1041.93, 26.45,               !- X,Y,Z Vertex 3 {m}
  501.2579, 1041.93, 23.15;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  487.5177, 1042.755, 23.2,               !- X,Y,Z Vertex 1 {m}
  487.5177, 1042.755, 26.2,               !- X,Y,Z Vertex 2 {m}
  488.7904, 1042.679, 26.2,               !- X,Y,Z Vertex 3 {m}
  488.7904, 1042.679, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  489.267, 1042.65, 23.2,                 !- X,Y,Z Vertex 1 {m}
  489.267, 1042.65, 26.2,                 !- X,Y,Z Vertex 2 {m}
  490.5398, 1042.574, 26.2,               !- X,Y,Z Vertex 3 {m}
  490.5398, 1042.574, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  491.0114, 1042.545, 23.2,               !- X,Y,Z Vertex 1 {m}
  491.0114, 1042.545, 26.2,               !- X,Y,Z Vertex 2 {m}
  494.031, 1042.364, 26.2,                !- X,Y,Z Vertex 3 {m}
  494.031, 1042.364, 23.2;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  494.5063, 1042.335, 23.2,               !- X,Y,Z Vertex 1 {m}
  494.5063, 1042.335, 26.2,               !- X,Y,Z Vertex 2 {m}
  497.5259, 1042.154, 26.2,               !- X,Y,Z Vertex 3 {m}
  497.5259, 1042.154, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  498.0013, 1042.125, 23.2,               !- X,Y,Z Vertex 1 {m}
  498.0013, 1042.125, 26.2,               !- X,Y,Z Vertex 2 {m}
  501.0209, 1041.944, 26.2,               !- X,Y,Z Vertex 3 {m}
  501.0209, 1041.944, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  480.5353, 1043.174, 23.2,               !- X,Y,Z Vertex 1 {m}
  480.5353, 1043.174, 26.2,               !- X,Y,Z Vertex 2 {m}
  483.5548, 1042.993, 26.2,               !- X,Y,Z Vertex 3 {m}
  483.5548, 1042.993, 23.2;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-01_118-E-W-299-W-7,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-01_118-E-W-299,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  484.024, 1042.965, 23.2,                !- X,Y,Z Vertex 1 {m}
  484.024, 1042.965, 26.2,                !- X,Y,Z Vertex 2 {m}
  487.0435, 1042.784, 26.2,               !- X,Y,Z Vertex 3 {m}
  487.0435, 1042.784, 23.2;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-02_116-E-W-416,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  483.8242, 1042.975, 26.45,              !- X,Y,Z Vertex 1 {m}
  483.8242, 1042.975, 30.25,              !- X,Y,Z Vertex 2 {m}
  494.2704, 1042.348, 30.25,              !- X,Y,Z Vertex 3 {m}
  494.2704, 1042.348, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_116-E-W-416-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_116-E-W-416,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  487.5176, 1042.753, 26.5,               !- X,Y,Z Vertex 1 {m}
  487.5176, 1042.753, 29.5,               !- X,Y,Z Vertex 2 {m}
  488.7903, 1042.677, 29.5,               !- X,Y,Z Vertex 3 {m}
  488.7903, 1042.677, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_116-E-W-416-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_116-E-W-416,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  489.2669, 1042.648, 26.5,               !- X,Y,Z Vertex 1 {m}
  489.2669, 1042.648, 29.5,               !- X,Y,Z Vertex 2 {m}
  490.5396, 1042.572, 29.5,               !- X,Y,Z Vertex 3 {m}
  490.5396, 1042.572, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_116-E-W-416-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_116-E-W-416,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  485.7709, 1042.858, 26.5,               !- X,Y,Z Vertex 1 {m}
  485.7709, 1042.858, 29.5,               !- X,Y,Z Vertex 2 {m}
  487.0436, 1042.782, 29.5,               !- X,Y,Z Vertex 3 {m}
  487.0436, 1042.782, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_116-E-W-416-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_116-E-W-416,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  484.0241, 1042.963, 26.5,               !- X,Y,Z Vertex 1 {m}
  484.0241, 1042.963, 29.5,               !- X,Y,Z Vertex 2 {m}
  485.2968, 1042.887, 29.5,               !- X,Y,Z Vertex 3 {m}
  485.2968, 1042.887, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_116-E-W-416-W-5,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_116-E-W-416,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  491.0111, 1042.544, 26.5,               !- X,Y,Z Vertex 1 {m}
  491.0111, 1042.544, 29.5,               !- X,Y,Z Vertex 2 {m}
  492.2838, 1042.467, 29.5,               !- X,Y,Z Vertex 3 {m}
  492.2838, 1042.467, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_116-E-W-416-W-6,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_116-E-W-416,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  492.7578, 1042.439, 26.5,               !- X,Y,Z Vertex 1 {m}
  492.7578, 1042.439, 29.5,               !- X,Y,Z Vertex 2 {m}
  494.0305, 1042.362, 29.5,               !- X,Y,Z Vertex 3 {m}
  494.0305, 1042.362, 26.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-02_117-E-W-421,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  494.2704, 1042.348, 26.45,              !- X,Y,Z Vertex 1 {m}
  494.2704, 1042.348, 30.25,              !- X,Y,Z Vertex 2 {m}
  501.2578, 1041.928, 30.25,              !- X,Y,Z Vertex 3 {m}
  501.2578, 1041.928, 26.45;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_117-E-W-421-W-1,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_117-E-W-421,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  494.5052, 1042.334, 26.5,               !- X,Y,Z Vertex 1 {m}
  494.5052, 1042.334, 29.5,               !- X,Y,Z Vertex 2 {m}
  495.7779, 1042.257, 29.5,               !- X,Y,Z Vertex 3 {m}
  495.7779, 1042.257, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_117-E-W-421-W-2,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_117-E-W-421,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  496.2498, 1042.229, 26.5,               !- X,Y,Z Vertex 1 {m}
  496.2498, 1042.229, 29.5,               !- X,Y,Z Vertex 2 {m}
  497.5225, 1042.153, 29.5,               !- X,Y,Z Vertex 3 {m}
  497.5225, 1042.153, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_117-E-W-421-W-3,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_117-E-W-421,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  497.9985, 1042.124, 26.5,               !- X,Y,Z Vertex 1 {m}
  497.9985, 1042.124, 29.5,               !- X,Y,Z Vertex 2 {m}
  499.2712, 1042.048, 29.5,               !- X,Y,Z Vertex 3 {m}
  499.2712, 1042.048, 26.5;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  W-02_117-E-W-421-W-4,                   !- Name
  Window,                                 !- Surface Type
  ,                                       !- Construction Name
  W-02_117-E-W-421,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  499.7439, 1042.019, 26.5,               !- X,Y,Z Vertex 1 {m}
  499.7439, 1042.019, 29.5,               !- X,Y,Z Vertex 2 {m}
  501.0166, 1041.943, 29.5,               !- X,Y,Z Vertex 3 {m}
  501.0166, 1041.943, 26.5;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-B1_107-E-W-469,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  480.2957, 1043.189, 15.75,              !- X,Y,Z Vertex 1 {m}
  480.2957, 1043.189, 19.25,              !- X,Y,Z Vertex 2 {m}
  492.0322, 1042.484, 19.25,              !- X,Y,Z Vertex 3 {m}
  492.0322, 1042.484, 15.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-B1_109-E-W-479,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  492.0322, 1042.484, 15.75,              !- X,Y,Z Vertex 1 {m}
  492.0322, 1042.484, 19.25,              !- X,Y,Z Vertex 2 {m}
  501.2579, 1041.93, 19.25,               !- X,Y,Z Vertex 3 {m}
  501.2579, 1041.93, 15.75;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  W-RF_101-E-W-489,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  Default,                                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  489.9639, 1035.696, 30.25,              !- X,Y,Z Vertex 1 {m}
  489.9639, 1035.696, 32.55,              !- X,Y,Z Vertex 2 {m}
  499.4967, 1035.123, 32.55,              !- X,Y,Z Vertex 3 {m}
  499.4967, 1035.123, 30.25;              !- X,Y,Z Vertex 4 {m}

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                                      !- Number of Timesteps per Hour

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Site:Location,
  SAN_FRANCISCO,                          !- Name
  37.62,                                  !- Latitude {deg}
  -122.38,                                !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  5;                                      !- Elevation {m}

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  Monthly;                                !- Reporting Frequency

